indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,-15,2.52,1.31,0.52,422,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,-5,2.49,1.3,0.52,426,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,0,2.46,1.28,0.52,430,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,5,2.43,1.27,0.52,433,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,10,2.41,1.25,0.52,435,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,15,2.38,1.24,0.52,450,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,20,2.35,1.22,0.52,470,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,25,2.31,1.2,0.52,503,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,30,2.25,1.17,0.52,526,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,35,2.19,1.14,0.52,546,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,40,2.01,1.04,0.52,580,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,18,45,1.66,0.86,0.52,603,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,-15,2.62,1.05,0.4,445,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,-5,2.59,1.04,0.4,449,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,0,2.57,1.03,0.4,453,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,5,2.53,1.01,0.4,457,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,10,2.51,1.0,0.4,459,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,15,2.48,0.99,0.4,474,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,20,2.45,0.98,0.4,494,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,25,2.4,0.96,0.4,526,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,30,2.35,0.94,0.4,550,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,35,2.28,0.91,0.4,570,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,40,2.09,0.84,0.4,604,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,21,20,45,1.73,0.69,0.4,626,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,-15,2.59,1.45,0.56,426,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,-5,2.57,1.44,0.56,430,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,0,2.54,1.42,0.56,434,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,5,2.51,1.4,0.56,438,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,10,2.48,1.39,0.56,440,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,15,2.46,1.38,0.56,455,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,20,2.42,1.36,0.56,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,25,2.38,1.33,0.56,508,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,30,2.32,1.3,0.56,531,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,35,2.26,1.26,0.56,552,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,40,2.07,1.16,0.56,586,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,18,45,1.71,0.96,0.56,609,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,-15,2.67,1.18,0.44,450,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,-5,2.65,1.16,0.44,454,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,0,2.62,1.15,0.44,458,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,5,2.59,1.14,0.44,461,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,10,2.56,1.13,0.44,464,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,15,2.53,1.11,0.44,478,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,20,2.5,1.1,0.44,499,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,25,2.45,1.08,0.44,531,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,30,2.4,1.05,0.44,555,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,35,2.33,1.02,0.44,575,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,40,2.13,0.94,0.44,610,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,20,45,1.76,0.77,0.44,633,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,-15,2.72,0.87,0.32,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,-5,2.69,0.86,0.32,470,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,0,2.66,0.85,0.32,474,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,5,2.63,0.84,0.32,477,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,10,2.6,0.83,0.32,480,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,15,2.57,0.82,0.32,495,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,20,2.54,0.81,0.32,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,25,2.49,0.8,0.32,548,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,30,2.44,0.78,0.32,571,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,35,2.37,0.76,0.32,592,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,40,2.17,0.69,0.32,626,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,22,22,45,1.79,0.57,0.32,649,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,-15,2.65,1.59,0.6,430,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,-5,2.62,1.57,0.6,434,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,0,2.59,1.56,0.6,438,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,5,2.56,1.54,0.6,442,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,10,2.53,1.52,0.6,444,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,15,2.51,1.5,0.6,459,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,20,2.47,1.48,0.6,480,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,25,2.43,1.46,0.6,513,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,30,2.37,1.42,0.6,537,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,35,2.3,1.38,0.6,557,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,40,2.11,1.27,0.6,592,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,18,45,1.74,1.05,0.6,615,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,-15,2.73,1.31,0.48,454,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,-5,2.7,1.3,0.48,458,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,0,2.67,1.28,0.48,462,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,5,2.64,1.27,0.48,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,10,2.61,1.25,0.48,468,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,15,2.58,1.24,0.48,483,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,20,2.55,1.22,0.48,504,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,25,2.5,1.2,0.48,537,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,30,2.44,1.17,0.48,561,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,35,2.37,1.14,0.48,581,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,40,2.18,1.05,0.48,616,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,20,45,1.8,0.86,0.48,639,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,-15,2.78,1.0,0.36,471,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,-5,2.75,0.99,0.36,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,0,2.72,0.98,0.36,479,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,5,2.68,0.97,0.36,482,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,10,2.66,0.96,0.36,485,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,15,2.63,0.95,0.36,500,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,20,2.59,0.93,0.36,520,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,25,2.55,0.92,0.36,553,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,30,2.49,0.89,0.36,577,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,35,2.41,0.87,0.36,597,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,40,2.22,0.8,0.36,633,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,23,22,45,1.83,0.66,0.36,656,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,-15,2.7,1.73,0.64,435,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,-5,2.68,1.71,0.64,439,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,0,2.65,1.69,0.64,443,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,5,2.61,1.67,0.64,446,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,10,2.59,1.66,0.64,449,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,15,2.56,1.64,0.64,464,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,20,2.52,1.61,0.64,485,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,25,2.48,1.59,0.64,518,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,30,2.42,1.55,0.64,542,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,35,2.35,1.5,0.64,563,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,40,2.16,1.38,0.64,598,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,18,45,1.78,1.14,0.64,621,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,-15,2.78,1.45,0.52,459,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,-5,2.76,1.43,0.52,463,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,0,2.73,1.42,0.52,467,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,5,2.69,1.4,0.52,471,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,10,2.67,1.39,0.52,473,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,15,2.64,1.37,0.52,488,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,20,2.6,1.35,0.52,509,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,25,2.55,1.33,0.52,542,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,30,2.49,1.3,0.52,566,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,35,2.42,1.26,0.52,587,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,40,2.22,1.16,0.52,623,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,20,45,1.83,0.95,0.52,646,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,-15,2.83,1.13,0.4,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,-5,2.8,1.12,0.4,479,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,0,2.77,1.11,0.4,484,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,5,2.74,1.1,0.4,487,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,10,2.71,1.08,0.4,489,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,15,2.68,1.07,0.4,505,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,20,2.64,1.06,0.4,525,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,25,2.6,1.04,0.4,559,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,30,2.54,1.01,0.4,583,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,35,2.46,0.99,0.4,604,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,40,2.26,0.9,0.4,639,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,22,45,1.87,0.75,0.4,662,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,-15,2.87,0.8,0.28,495,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,-5,2.84,0.8,0.28,499,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,0,2.81,0.79,0.28,503,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,5,2.78,0.78,0.28,507,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,10,2.75,0.77,0.28,509,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,15,2.72,0.76,0.28,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,20,2.68,0.75,0.28,545,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,25,2.63,0.74,0.28,578,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,30,2.57,0.72,0.28,602,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,35,2.5,0.7,0.28,623,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,40,2.29,0.64,0.28,658,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,24,24,45,1.89,0.53,0.28,682,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,-15,2.79,1.89,0.68,439,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,-5,2.76,1.88,0.68,443,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,0,2.73,1.85,0.68,447,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,5,2.69,1.83,0.68,451,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,10,2.67,1.81,0.68,453,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,15,2.64,1.79,0.68,469,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,20,2.6,1.77,0.68,490,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,25,2.55,1.74,0.68,523,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,30,2.49,1.7,0.68,548,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,35,2.42,1.65,0.68,568,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,40,2.22,1.51,0.68,604,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,18,45,1.83,1.25,0.68,628,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,-15,2.87,1.61,0.56,464,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,-5,2.84,1.59,0.56,468,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,0,2.81,1.57,0.56,472,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,5,2.78,1.55,0.56,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,10,2.75,1.54,0.56,478,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,15,2.72,1.52,0.56,493,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,20,2.68,1.5,0.56,514,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,25,2.63,1.47,0.56,548,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,30,2.57,1.44,0.56,572,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,35,2.5,1.4,0.56,593,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,40,2.29,1.28,0.56,629,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,20,45,1.89,1.06,0.56,652,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,-15,2.92,1.28,0.44,480,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,-5,2.89,1.27,0.44,484,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,0,2.86,1.26,0.44,488,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,5,2.82,1.24,0.44,492,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,10,2.79,1.23,0.44,494,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,15,2.76,1.22,0.44,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,20,2.73,1.2,0.44,531,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,25,2.68,1.18,0.44,564,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,30,2.61,1.15,0.44,589,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,35,2.54,1.12,0.44,610,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,40,2.33,1.03,0.44,645,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,22,45,1.92,0.85,0.44,669,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,-15,2.96,0.95,0.32,500,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,-5,2.93,0.94,0.32,504,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,0,2.9,0.93,0.32,508,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,5,2.86,0.92,0.32,512,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,10,2.83,0.91,0.32,514,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,15,2.8,0.9,0.32,529,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,20,2.76,0.88,0.32,550,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,25,2.72,0.87,0.32,584,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,30,2.65,0.85,0.32,608,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,35,2.57,0.82,0.32,629,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,40,2.36,0.76,0.32,665,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,25,24,45,1.95,0.62,0.32,688,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,-15,2.87,2.07,0.72,444,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,-5,2.84,2.05,0.72,448,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,0,2.81,2.02,0.72,452,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,5,2.78,2.0,0.72,455,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,10,2.75,1.98,0.72,458,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,15,2.72,1.96,0.72,473,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,20,2.68,1.93,0.72,494,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,25,2.63,1.9,0.72,528,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,30,2.57,1.85,0.72,553,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,35,2.5,1.8,0.72,574,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,40,2.29,1.65,0.72,610,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,18,45,1.89,1.36,0.72,634,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,-15,2.96,1.78,0.6,468,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,-5,2.93,1.76,0.6,472,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,0,2.9,1.74,0.6,477,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,5,2.86,1.72,0.6,480,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,10,2.83,1.7,0.6,483,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,15,2.8,1.68,0.6,498,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,20,2.76,1.66,0.6,519,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,25,2.71,1.63,0.6,553,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,30,2.65,1.59,0.6,578,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,35,2.57,1.54,0.6,599,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,40,2.36,1.42,0.6,635,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,20,45,1.95,1.17,0.6,659,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,-15,3.01,1.44,0.48,485,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,-5,2.98,1.43,0.48,489,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,0,2.95,1.41,0.48,493,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,5,2.91,1.4,0.48,497,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,10,2.88,1.38,0.48,499,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,15,2.85,1.37,0.48,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,20,2.81,1.35,0.48,536,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,25,2.76,1.33,0.48,570,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,30,2.7,1.29,0.48,595,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,35,2.62,1.26,0.48,616,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,40,2.4,1.15,0.48,652,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,22,45,1.98,0.95,0.48,676,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,-15,3.05,1.1,0.36,505,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,-5,3.02,1.09,0.36,509,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,0,2.99,1.08,0.36,513,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,5,2.95,1.06,0.36,517,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,10,2.92,1.05,0.36,519,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,15,2.89,1.04,0.36,535,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,20,2.85,1.03,0.36,556,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,25,2.8,1.01,0.36,590,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,30,2.73,0.98,0.36,615,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,35,2.65,0.96,0.36,636,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,40,2.44,0.88,0.36,672,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,24,45,2.01,0.72,0.36,695,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,-15,3.1,0.74,0.24,528,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,-5,3.07,0.74,0.24,532,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,0,3.04,0.73,0.24,536,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,5,3.0,0.72,0.24,540,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,10,2.97,0.71,0.24,542,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,15,2.94,0.7,0.24,557,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,20,2.9,0.69,0.24,579,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,25,2.84,0.68,0.24,613,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,30,2.78,0.67,0.24,637,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,35,2.7,0.65,0.24,658,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,40,2.48,0.59,0.24,695,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,26,26,45,2.04,0.49,0.24,718,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,-15,2.93,2.23,0.76,448,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,-5,2.9,2.2,0.76,452,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,0,2.87,2.18,0.76,456,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,5,2.83,2.15,0.76,460,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,10,2.8,2.13,0.76,462,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,15,2.77,2.11,0.76,478,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,20,2.74,2.08,0.76,499,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,25,2.69,2.04,0.76,534,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,30,2.62,1.99,0.76,559,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,35,2.55,1.94,0.76,580,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,40,2.34,1.78,0.76,617,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,18,45,1.93,1.47,0.76,640,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,-15,2.99,2.09,0.7,458,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,-5,2.96,2.07,0.7,462,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,0,2.93,2.05,0.7,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,5,2.89,2.02,0.7,470,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,10,2.86,2.0,0.7,472,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,15,2.83,1.98,0.7,488,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,20,2.79,1.95,0.7,509,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,25,2.74,1.92,0.7,544,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,30,2.68,1.87,0.7,569,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,35,2.6,1.82,0.7,590,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,40,2.39,1.67,0.7,627,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,19,45,1.97,1.38,0.7,650,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,-15,3.02,1.93,0.64,473,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,-5,2.99,1.91,0.64,477,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,0,2.96,1.89,0.64,481,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,5,2.92,1.87,0.64,485,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,10,2.89,1.85,0.64,487,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,15,2.86,1.83,0.64,503,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,20,2.82,1.8,0.64,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,25,2.77,1.77,0.64,559,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,30,2.7,1.73,0.64,584,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,35,2.63,1.68,0.64,605,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,40,2.41,1.54,0.64,642,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,20,45,1.99,1.27,0.64,665,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,-15,3.07,1.6,0.52,490,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,-5,3.04,1.58,0.52,494,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,0,3.01,1.56,0.52,498,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,5,2.97,1.54,0.52,502,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,10,2.94,1.53,0.52,504,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,15,2.91,1.51,0.52,520,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,20,2.87,1.49,0.52,541,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,25,2.82,1.46,0.52,576,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,30,2.75,1.43,0.52,601,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,35,2.67,1.39,0.52,622,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,40,2.45,1.27,0.52,659,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,22,45,2.02,1.05,0.52,682,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,-15,3.11,1.25,0.4,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,-5,3.08,1.23,0.4,514,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,0,3.05,1.22,0.4,518,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,5,3.01,1.2,0.4,522,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,10,2.98,1.19,0.4,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,15,2.95,1.18,0.4,540,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,20,2.91,1.16,0.4,561,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,25,2.86,1.14,0.4,596,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,30,2.79,1.12,0.4,621,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,35,2.71,1.08,0.4,642,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,40,2.49,0.99,0.4,679,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,24,45,2.05,0.82,0.4,702,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,-15,3.16,0.89,0.28,533,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,-5,3.13,0.88,0.28,537,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,0,3.1,0.87,0.28,541,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,5,3.06,0.86,0.28,545,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,10,3.03,0.85,0.28,547,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,15,3.0,0.84,0.28,563,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,20,2.95,0.83,0.28,584,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,25,2.9,0.81,0.28,619,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,30,2.83,0.79,0.28,644,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,35,2.75,0.77,0.28,665,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,40,2.53,0.71,0.28,702,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,27,26,45,2.08,0.58,0.28,725,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,-15,2.96,2.37,0.8,452,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,-5,2.93,2.34,0.8,457,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,0,2.9,2.32,0.8,461,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,5,2.86,2.29,0.8,465,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,10,2.83,2.27,0.8,467,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,15,2.8,2.24,0.8,483,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,20,2.76,2.21,0.8,504,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,25,2.71,2.17,0.8,539,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,30,2.65,2.12,0.8,564,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,35,2.57,2.06,0.8,586,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,40,2.36,1.89,0.8,623,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,18,45,1.95,1.56,0.8,647,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,-15,3.02,2.05,0.68,478,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,-5,2.99,2.03,0.68,482,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,0,2.96,2.01,0.68,486,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,5,2.92,1.99,0.68,490,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,10,2.89,1.97,0.68,492,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,15,2.86,1.94,0.68,508,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,20,2.82,1.92,0.68,530,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,25,2.77,1.88,0.68,564,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,30,2.7,1.84,0.68,590,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,35,2.63,1.79,0.68,611,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,40,2.41,1.64,0.68,648,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,20,45,1.99,1.35,0.68,672,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,-15,3.05,1.71,0.56,495,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,-5,3.02,1.69,0.56,499,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,0,2.99,1.67,0.56,503,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,5,2.95,1.65,0.56,507,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,10,2.92,1.63,0.56,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,15,2.89,1.62,0.56,525,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,20,2.85,1.59,0.56,547,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,25,2.8,1.57,0.56,581,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,30,2.73,1.53,0.56,607,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,35,2.65,1.49,0.56,628,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,40,2.43,1.36,0.56,665,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,22,45,2.01,1.12,0.56,689,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,-15,3.1,1.36,0.44,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,-5,3.07,1.35,0.44,519,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,0,3.04,1.34,0.44,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,5,3.0,1.32,0.44,527,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,10,2.97,1.31,0.44,530,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,15,2.94,1.29,0.44,545,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,20,2.9,1.27,0.44,567,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
