indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,25,2.84,1.25,0.44,602,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,30,2.78,1.22,0.44,627,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,35,2.7,1.19,0.44,648,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,40,2.48,1.09,0.44,685,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,24,45,2.04,0.9,0.44,709,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,-15,3.15,1.01,0.32,538,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,-5,3.11,1.0,0.32,543,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,0,3.08,0.99,0.32,547,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,5,3.04,0.97,0.32,551,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,10,3.01,0.96,0.32,553,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,15,2.98,0.95,0.32,569,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,20,2.94,0.94,0.32,590,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,25,2.88,0.92,0.32,625,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,30,2.82,0.9,0.32,650,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,35,2.74,0.88,0.32,672,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,40,2.51,0.8,0.32,709,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,28,26,45,2.07,0.66,0.32,733,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,-15,2.99,2.45,0.82,457,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,-5,2.96,2.43,0.82,461,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,0,2.93,2.4,0.82,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,5,2.89,2.37,0.82,469,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,10,2.86,2.35,0.82,472,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,15,2.83,2.32,0.82,488,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,20,2.79,2.29,0.82,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,25,2.74,2.25,0.82,544,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,30,2.68,2.2,0.82,570,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,35,2.6,2.13,0.82,592,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,40,2.39,1.96,0.82,629,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,18,45,1.97,1.61,0.82,653,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,-15,3.05,2.2,0.72,482,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,-5,3.02,2.17,0.72,487,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,0,2.99,2.15,0.72,491,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,5,2.95,2.12,0.72,495,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,10,2.92,2.1,0.72,497,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,15,2.89,2.08,0.72,513,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,20,2.85,2.05,0.72,535,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,25,2.8,2.01,0.72,570,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,30,2.73,1.97,0.72,595,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,35,2.65,1.91,0.72,617,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,40,2.43,1.75,0.72,654,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,20,45,2.01,1.45,0.72,679,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,-15,3.11,1.87,0.6,500,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,-5,3.08,1.85,0.6,504,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,0,3.05,1.83,0.6,508,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,5,3.01,1.8,0.6,512,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,10,2.98,1.79,0.6,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,15,2.95,1.77,0.6,531,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,20,2.9,1.74,0.6,552,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,25,2.85,1.71,0.6,587,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,30,2.79,1.67,0.6,613,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,35,2.71,1.62,0.6,635,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,40,2.48,1.49,0.6,672,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,22,45,2.05,1.23,0.6,696,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,-15,3.13,1.5,0.48,520,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,-5,3.1,1.49,0.48,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,0,3.07,1.47,0.48,529,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,5,3.03,1.45,0.48,533,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,10,3.0,1.44,0.48,535,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,15,2.97,1.42,0.48,551,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,20,2.93,1.4,0.48,573,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,25,2.87,1.38,0.48,608,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,30,2.81,1.35,0.48,633,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,35,2.72,1.31,0.48,655,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,40,2.5,1.2,0.48,692,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,24,45,2.06,0.99,0.48,717,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,-15,3.18,1.14,0.36,544,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,-5,3.15,1.13,0.36,548,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,0,3.11,1.12,0.36,552,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,5,3.07,1.11,0.36,556,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,10,3.04,1.09,0.36,558,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,15,3.01,1.08,0.36,574,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,20,2.97,1.07,0.36,596,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,25,2.91,1.05,0.36,631,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,30,2.85,1.02,0.36,657,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,35,2.76,0.99,0.36,678,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,40,2.54,0.91,0.36,716,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,29,26,45,2.09,0.75,0.36,740,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,-15,3.02,2.48,0.82,462,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,-5,2.99,2.45,0.82,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,0,2.96,2.42,0.82,470,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,5,2.92,2.39,0.82,474,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,10,2.89,2.37,0.82,476,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,15,2.86,2.34,0.82,493,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,20,2.82,2.31,0.82,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,25,2.77,2.27,0.82,550,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,30,2.7,2.22,0.82,576,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,35,2.63,2.15,0.82,598,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,40,2.41,1.98,0.82,635,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,18,45,1.99,1.63,0.82,660,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,-15,3.08,2.34,0.76,487,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,-5,3.05,2.32,0.76,492,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,0,3.02,2.29,0.76,496,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,5,2.98,2.26,0.76,500,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,10,2.95,2.24,0.76,502,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,15,2.92,2.22,0.76,518,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,20,2.88,2.19,0.76,540,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,25,2.83,2.15,0.76,576,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,30,2.76,2.1,0.76,601,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,35,2.68,2.04,0.76,623,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,40,2.46,1.87,0.76,661,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,20,45,2.03,1.54,0.76,686,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,-15,3.14,2.01,0.64,505,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,-5,3.11,1.99,0.64,509,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,0,3.08,1.97,0.64,513,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,5,3.04,1.94,0.64,517,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,10,3.01,1.92,0.64,520,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,15,2.97,1.9,0.64,536,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,20,2.93,1.88,0.64,558,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,25,2.88,1.84,0.64,593,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,30,2.81,1.8,0.64,619,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,35,2.73,1.75,0.64,641,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,40,2.51,1.61,0.64,679,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,22,45,2.07,1.32,0.64,703,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,-15,3.16,1.65,0.52,525,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,-5,3.13,1.63,0.52,530,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,0,3.1,1.61,0.52,534,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,5,3.06,1.59,0.52,538,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,10,3.03,1.57,0.52,540,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,15,3.0,1.56,0.52,556,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,20,2.95,1.54,0.52,578,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,25,2.9,1.51,0.52,614,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,30,2.83,1.47,0.52,640,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,35,2.75,1.43,0.52,661,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,40,2.53,1.31,0.52,699,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,24,45,2.08,1.08,0.52,724,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,-15,3.21,1.28,0.4,549,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,-5,3.18,1.27,0.4,553,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,0,3.14,1.26,0.4,558,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,5,3.1,1.24,0.4,562,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,10,3.07,1.23,0.4,564,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,15,3.04,1.22,0.4,580,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,20,3.0,1.2,0.4,602,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,25,2.94,1.18,0.4,637,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,30,2.87,1.15,0.4,663,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,35,2.79,1.12,0.4,685,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,40,2.56,1.02,0.4,723,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,30,26,45,2.11,0.85,0.4,747,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,-15,3.05,2.5,0.82,466,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,-5,3.02,2.48,0.82,471,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,0,2.99,2.45,0.82,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,5,2.95,2.42,0.82,479,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,10,2.92,2.39,0.82,481,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,15,2.89,2.37,0.82,497,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,20,2.85,2.33,0.82,520,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,25,2.8,2.29,0.82,555,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,30,2.73,2.24,0.82,581,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,35,2.65,2.17,0.82,604,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,40,2.43,2.0,0.82,642,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,18,45,2.01,1.65,0.82,666,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,-15,3.11,2.49,0.8,492,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,-5,3.08,2.46,0.8,497,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,0,3.05,2.44,0.8,501,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,5,3.01,2.41,0.8,505,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,10,2.98,2.38,0.8,507,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,15,2.95,2.36,0.8,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,20,2.9,2.32,0.8,546,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,25,2.85,2.28,0.8,581,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,30,2.79,2.23,0.8,607,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,35,2.71,2.16,0.8,630,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,40,2.48,1.99,0.8,668,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,20,45,2.05,1.64,0.8,692,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,-15,3.17,2.16,0.68,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,-5,3.14,2.14,0.68,514,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,0,3.11,2.11,0.68,519,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,5,3.07,2.09,0.68,522,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,10,3.04,2.07,0.68,525,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,15,3.0,2.04,0.68,541,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,20,2.96,2.01,0.68,563,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,25,2.91,1.98,0.68,599,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,30,2.84,1.93,0.68,625,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,35,2.76,1.88,0.68,647,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,40,2.53,1.72,0.68,685,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,22,45,2.09,1.42,0.68,710,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,-15,3.2,1.79,0.56,531,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,-5,3.16,1.77,0.56,535,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,0,3.13,1.75,0.56,539,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,5,3.09,1.73,0.56,543,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,10,3.06,1.71,0.56,546,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,15,3.03,1.69,0.56,562,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,20,2.98,1.67,0.56,584,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,25,2.93,1.64,0.56,620,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,30,2.86,1.6,0.56,646,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,35,2.78,1.56,0.56,668,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,40,2.55,1.43,0.56,706,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,24,45,2.1,1.18,0.56,731,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,-15,3.24,1.43,0.44,555,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,-5,3.21,1.41,0.44,559,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,0,3.17,1.4,0.44,563,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,5,3.13,1.38,0.44,567,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,10,3.1,1.36,0.44,570,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,15,3.07,1.35,0.44,586,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,20,3.03,1.33,0.44,608,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,25,2.97,1.31,0.44,644,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,30,2.9,1.28,0.44,670,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,35,2.82,1.24,0.44,692,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,40,2.59,1.14,0.44,730,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,31,26,45,2.13,0.94,0.44,755,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,-15,3.08,2.53,0.82,471,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,-5,3.05,2.5,0.82,475,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,0,3.02,2.47,0.82,480,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,5,2.98,2.44,0.82,484,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,10,2.95,2.42,0.82,486,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,15,2.92,2.39,0.82,502,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,20,2.88,2.36,0.82,525,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,25,2.82,2.32,0.82,561,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,30,2.76,2.26,0.82,587,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,35,2.68,2.2,0.82,610,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,40,2.46,2.02,0.82,648,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,18,45,2.03,1.66,0.82,673,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,-15,3.14,2.58,0.82,497,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,-5,3.11,2.55,0.82,501,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,0,3.08,2.52,0.82,506,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,5,3.04,2.49,0.82,510,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,10,3.01,2.47,0.82,512,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,15,2.98,2.44,0.82,529,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,20,2.93,2.41,0.82,551,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,25,2.88,2.36,0.82,587,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,30,2.81,2.31,0.82,614,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,35,2.73,2.24,0.82,636,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,40,2.51,2.06,0.82,674,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,20,45,2.07,1.7,0.82,699,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,-15,3.21,2.31,0.72,515,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,-5,3.17,2.28,0.72,519,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,0,3.14,2.26,0.72,524,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,5,3.1,2.23,0.72,528,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,10,3.07,2.21,0.72,530,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,15,3.03,2.18,0.72,547,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,20,2.99,2.15,0.72,569,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,25,2.94,2.12,0.72,605,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,30,2.87,2.07,0.72,631,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,35,2.79,2.01,0.72,654,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,40,2.56,1.84,0.72,692,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,22,45,2.11,1.52,0.72,717,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,-15,3.23,1.94,0.6,536,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,-5,3.2,1.92,0.6,540,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,0,3.16,1.9,0.6,545,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,5,3.12,1.87,0.6,549,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,10,3.09,1.85,0.6,551,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,15,3.06,1.83,0.6,568,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,20,3.01,1.81,0.6,590,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,25,2.96,1.78,0.6,626,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,30,2.89,1.73,0.6,652,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,35,2.81,1.68,0.6,675,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,40,2.58,1.55,0.6,713,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,24,45,2.13,1.28,0.6,738,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,-15,3.27,1.57,0.48,560,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,-5,3.24,1.56,0.48,565,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,0,3.21,1.54,0.48,569,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,5,3.16,1.52,0.48,573,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,10,3.13,1.5,0.48,575,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,15,3.1,1.49,0.48,592,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,20,3.06,1.47,0.48,614,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,25,3.0,1.44,0.48,650,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,30,2.93,1.41,0.48,677,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,35,2.85,1.37,0.48,699,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,40,2.61,1.25,0.48,737,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-09UX4RBL8,AUW-09U4RS8,cooling,rated,32,26,45,2.16,1.03,0.48,762,2.6,0.7,590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 40
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,-15,3.39,1.76,0.52,626,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,-5,3.35,1.74,0.52,632,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,0,3.32,1.73,0.52,638,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,5,3.28,1.7,0.52,643,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,10,3.24,1.69,0.52,646,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,15,3.21,1.67,0.52,668,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,20,3.16,1.65,0.52,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,25,3.11,1.62,0.52,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,30,3.03,1.58,0.52,780,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,35,2.95,1.53,0.52,810,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,40,2.7,1.41,0.52,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,18,45,2.23,1.16,0.52,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,-15,3.53,1.41,0.4,650,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,-5,3.49,1.4,0.4,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,0,3.45,1.38,0.4,662,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,5,3.41,1.36,0.4,667,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,10,3.38,1.35,0.4,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,15,3.34,1.34,0.4,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,20,3.29,1.32,0.4,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,25,3.24,1.29,0.4,769,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,30,3.16,1.26,0.4,804,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,35,3.07,1.23,0.4,833,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,40,2.82,1.13,0.4,884,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,21,20,45,2.32,0.93,0.4,917,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,-15,3.49,1.96,0.56,633,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,-5,3.46,1.94,0.56,639,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,0,3.42,1.92,0.56,644,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,5,3.38,1.89,0.56,650,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,10,3.34,1.87,0.56,653,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,15,3.31,1.85,0.56,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,20,3.26,1.83,0.56,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,25,3.2,1.79,0.56,753,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,30,3.13,1.75,0.56,788,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,35,3.04,1.7,0.56,818,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,40,2.79,1.56,0.56,869,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,18,45,2.3,1.29,0.56,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,-15,3.6,1.58,0.44,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,-5,3.56,1.57,0.44,662,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,0,3.53,1.55,0.44,668,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,5,3.48,1.53,0.44,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,10,3.45,1.52,0.44,677,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,15,3.41,1.5,0.44,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,20,3.36,1.48,0.44,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,25,3.3,1.45,0.44,777,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,30,3.22,1.42,0.44,812,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,35,3.13,1.38,0.44,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,40,2.87,1.26,0.44,893,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,20,45,2.37,1.04,0.44,926,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,-15,3.66,1.17,0.32,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,-5,3.62,1.16,0.32,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,0,3.59,1.15,0.32,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,5,3.54,1.13,0.32,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,10,3.5,1.12,0.32,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,15,3.47,1.11,0.32,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,20,3.42,1.09,0.32,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,25,3.36,1.07,0.32,793,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,30,3.28,1.05,0.32,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,35,3.18,1.02,0.32,858,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,40,2.92,0.94,0.32,909,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,22,22,45,2.41,0.77,0.32,942,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,-15,3.56,2.14,0.6,639,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,-5,3.53,2.12,0.6,645,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,0,3.49,2.09,0.6,651,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,5,3.45,2.07,0.6,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,10,3.41,2.05,0.6,660,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,15,3.37,2.02,0.6,682,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,20,3.33,2.0,0.6,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,25,3.27,1.96,0.6,761,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,30,3.19,1.92,0.6,796,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,35,3.1,1.86,0.6,826,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,40,2.85,1.71,0.6,878,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,18,45,2.35,1.41,0.6,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,-15,3.67,1.76,0.48,663,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,-5,3.64,1.75,0.48,669,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,0,3.6,1.73,0.48,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,5,3.55,1.7,0.48,680,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,10,3.52,1.69,0.48,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,15,3.48,1.67,0.48,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,20,3.43,1.65,0.48,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,25,3.37,1.62,0.48,785,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,30,3.29,1.58,0.48,820,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,35,3.19,1.53,0.48,850,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,40,2.93,1.41,0.48,902,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,20,45,2.42,1.16,0.48,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,-15,3.74,1.34,0.36,679,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,-5,3.7,1.33,0.36,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,0,3.66,1.32,0.36,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,5,3.61,1.3,0.36,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,10,3.58,1.29,0.36,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,15,3.54,1.27,0.36,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,20,3.49,1.26,0.36,752,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,25,3.43,1.23,0.36,801,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,30,3.35,1.2,0.36,836,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,35,3.25,1.17,0.36,866,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,40,2.98,1.07,0.36,918,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,23,22,45,2.46,0.89,0.36,952,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,-15,3.64,2.33,0.64,646,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,-5,3.6,2.3,0.64,652,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,0,3.56,2.28,0.64,658,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,5,3.52,2.25,0.64,663,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,10,3.48,2.23,0.64,666,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,15,3.44,2.2,0.64,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,20,3.4,2.17,0.64,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,25,3.34,2.13,0.64,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,30,3.26,2.08,0.64,804,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,35,3.16,2.02,0.64,834,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,40,2.9,1.86,0.64,887,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,18,45,2.4,1.53,0.64,921,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,-15,3.75,1.95,0.52,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,-5,3.71,1.93,0.52,676,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
