indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,0,3.67,1.91,0.52,682,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,5,3.62,1.88,0.52,687,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,10,3.59,1.87,0.52,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,15,3.55,1.85,0.52,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,20,3.5,1.82,0.52,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,25,3.44,1.79,0.52,793,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,30,3.36,1.75,0.52,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,35,3.26,1.69,0.52,859,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,40,2.99,1.56,0.52,911,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,20,45,2.47,1.28,0.52,945,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,-15,3.81,1.52,0.4,686,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,-5,3.77,1.51,0.4,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,0,3.73,1.49,0.4,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,5,3.69,1.47,0.4,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,10,3.65,1.46,0.4,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,15,3.61,1.44,0.4,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,20,3.56,1.42,0.4,760,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,25,3.5,1.4,0.4,809,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,30,3.41,1.37,0.4,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,35,3.31,1.33,0.4,875,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,40,3.04,1.22,0.4,928,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,22,45,2.51,1.0,0.4,962,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,-15,3.87,1.08,0.28,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,-5,3.83,1.07,0.28,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,0,3.79,1.06,0.28,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,5,3.74,1.05,0.28,723,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,10,3.7,1.04,0.28,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,15,3.66,1.02,0.28,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,20,3.61,1.01,0.28,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,25,3.55,0.99,0.28,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,30,3.46,0.97,0.28,864,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,35,3.36,0.94,0.28,895,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,40,3.09,0.86,0.28,947,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,24,24,45,2.55,0.71,0.28,981,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,-15,3.75,2.55,0.68,652,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,-5,3.71,2.52,0.68,658,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,0,3.67,2.5,0.68,664,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,5,3.62,2.46,0.68,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,10,3.59,2.44,0.68,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,15,3.55,2.41,0.68,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,20,3.5,2.38,0.68,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,25,3.44,2.34,0.68,776,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,30,3.36,2.28,0.68,812,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,35,3.26,2.22,0.68,843,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,40,2.99,2.04,0.68,896,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,18,45,2.47,1.68,0.68,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,-15,3.86,2.16,0.56,677,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,-5,3.83,2.14,0.56,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,0,3.78,2.12,0.56,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,5,3.74,2.09,0.56,694,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,10,3.7,2.07,0.56,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,15,3.66,2.05,0.56,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,20,3.61,2.02,0.56,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,25,3.54,1.98,0.56,801,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,30,3.46,1.94,0.56,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,35,3.36,1.88,0.56,867,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,40,3.08,1.73,0.56,920,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,20,45,2.54,1.43,0.56,955,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,-15,3.93,1.73,0.44,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,-5,3.89,1.71,0.44,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,0,3.85,1.69,0.44,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,5,3.8,1.67,0.44,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,10,3.76,1.66,0.44,714,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,15,3.72,1.64,0.44,737,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,20,3.67,1.61,0.44,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,25,3.6,1.59,0.44,817,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,30,3.52,1.55,0.44,853,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,35,3.42,1.5,0.44,884,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,40,3.14,1.38,0.44,937,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,22,45,2.59,1.14,0.44,971,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,-15,3.98,1.28,0.32,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,-5,3.95,1.26,0.32,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,0,3.9,1.25,0.32,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,5,3.85,1.23,0.32,730,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,10,3.81,1.22,0.32,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,15,3.77,1.21,0.32,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,20,3.72,1.19,0.32,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,25,3.65,1.17,0.32,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,30,3.57,1.14,0.32,873,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,35,3.47,1.11,0.32,904,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,40,3.18,1.02,0.32,957,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,25,24,45,2.62,0.84,0.32,991,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,-15,3.87,2.78,0.72,659,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,-5,3.83,2.76,0.72,665,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,0,3.79,2.73,0.72,671,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,5,3.74,2.69,0.72,676,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,10,3.7,2.66,0.72,680,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,15,3.66,2.63,0.72,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,20,3.61,2.6,0.72,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,25,3.55,2.55,0.72,784,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,30,3.46,2.49,0.72,820,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,35,3.36,2.42,0.72,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,40,3.09,2.22,0.72,905,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,18,45,2.55,1.83,0.72,940,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,-15,3.98,2.39,0.6,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,-5,3.94,2.37,0.6,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,0,3.9,2.34,0.6,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,5,3.85,2.31,0.6,701,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,10,3.81,2.29,0.6,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,15,3.77,2.26,0.6,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,20,3.72,2.23,0.6,759,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,25,3.65,2.19,0.6,809,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,30,3.57,2.14,0.6,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,35,3.46,2.08,0.6,876,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,40,3.18,1.91,0.6,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,20,45,2.62,1.57,0.6,964,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,-15,4.05,1.94,0.48,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,-5,4.01,1.93,0.48,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,0,3.97,1.9,0.48,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,5,3.92,1.88,0.48,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,10,3.88,1.86,0.48,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,15,3.84,1.84,0.48,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,20,3.78,1.82,0.48,775,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,25,3.72,1.78,0.48,825,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,30,3.63,1.74,0.48,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,35,3.52,1.69,0.48,893,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,40,3.23,1.55,0.48,946,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,22,45,2.67,1.28,0.48,981,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,-15,4.11,1.48,0.36,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,-5,4.07,1.46,0.36,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,0,4.02,1.45,0.36,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,5,3.97,1.43,0.36,738,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,10,3.93,1.42,0.36,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,15,3.89,1.4,0.36,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,20,3.84,1.38,0.36,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,25,3.77,1.36,0.36,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,30,3.68,1.32,0.36,882,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,35,3.57,1.29,0.36,913,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,40,3.28,1.18,0.36,966,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,24,45,2.71,0.97,0.36,1001,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,-15,4.17,1.0,0.24,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,-5,4.13,0.99,0.24,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,0,4.09,0.98,0.24,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,5,4.04,0.97,0.24,761,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,10,4.0,0.96,0.24,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,15,3.95,0.95,0.24,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,20,3.9,0.94,0.24,818,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,25,3.83,0.92,0.24,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,30,3.74,0.9,0.24,905,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,35,3.63,0.87,0.24,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,40,3.33,0.8,0.24,989,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,26,26,45,2.75,0.66,0.24,1024,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,-15,3.94,3.0,0.76,665,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,-5,3.91,2.97,0.76,671,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,0,3.86,2.94,0.76,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,5,3.81,2.9,0.76,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,10,3.78,2.87,0.76,687,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,15,3.73,2.84,0.76,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,20,3.68,2.8,0.76,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,25,3.62,2.75,0.76,792,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,30,3.53,2.69,0.76,829,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,35,3.43,2.61,0.76,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,40,3.15,2.39,0.76,914,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,18,45,2.6,1.97,0.76,949,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,-15,4.02,2.82,0.7,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,-5,3.98,2.79,0.7,681,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,0,3.94,2.76,0.7,688,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,5,3.89,2.72,0.7,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,10,3.85,2.7,0.7,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,15,3.81,2.67,0.7,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,20,3.76,2.63,0.7,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,25,3.69,2.58,0.7,802,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,30,3.61,2.52,0.7,839,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,35,3.5,2.45,0.7,870,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,40,3.21,2.25,0.7,924,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,19,45,2.65,1.86,0.7,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,-15,4.07,2.6,0.64,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,-5,4.02,2.58,0.64,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,0,3.98,2.55,0.64,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,5,3.93,2.52,0.64,708,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,10,3.89,2.49,0.64,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,15,3.85,2.46,0.64,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,20,3.8,2.43,0.64,766,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,25,3.73,2.39,0.64,817,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,30,3.64,2.33,0.64,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,35,3.54,2.26,0.64,885,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,40,3.25,2.08,0.64,939,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,20,45,2.68,1.71,0.64,974,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,-15,4.13,2.15,0.52,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,-5,4.09,2.13,0.52,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,0,4.05,2.11,0.52,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,5,4.0,2.08,0.52,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,10,3.96,2.06,0.52,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,15,3.91,2.04,0.52,752,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,20,3.86,2.01,0.52,783,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,25,3.79,1.97,0.52,834,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,30,3.7,1.93,0.52,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,35,3.6,1.87,0.52,902,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,40,3.3,1.72,0.52,956,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,22,45,2.72,1.42,0.52,991,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,-15,4.19,1.68,0.4,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,-5,4.15,1.66,0.4,733,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,0,4.11,1.64,0.4,740,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,5,4.05,1.62,0.4,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,10,4.01,1.61,0.4,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,15,3.97,1.59,0.4,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,20,3.91,1.57,0.4,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,25,3.84,1.54,0.4,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,30,3.75,1.5,0.4,891,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,35,3.65,1.46,0.4,922,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,40,3.35,1.34,0.4,976,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,24,45,2.76,1.1,0.4,1011,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,-15,4.26,1.19,0.28,750,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,-5,4.22,1.18,0.28,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,0,4.17,1.17,0.28,763,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,5,4.12,1.15,0.28,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,10,4.08,1.14,0.28,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,15,4.03,1.13,0.28,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,20,3.98,1.11,0.28,826,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,25,3.91,1.09,0.28,877,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,30,3.81,1.07,0.28,914,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,35,3.7,1.04,0.28,945,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,40,3.4,0.95,0.28,999,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,27,26,45,2.81,0.79,0.28,1034,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,-15,3.98,3.19,0.8,672,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,-5,3.94,3.16,0.8,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,0,3.9,3.12,0.8,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,5,3.85,3.08,0.8,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,10,3.81,3.05,0.8,694,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,15,3.77,3.02,0.8,717,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,20,3.72,2.98,0.8,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,25,3.65,2.92,0.8,800,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,30,3.57,2.85,0.8,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,35,3.46,2.77,0.8,869,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,40,3.18,2.54,0.8,923,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,18,45,2.62,2.1,0.8,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,-15,4.07,2.76,0.68,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,-5,4.02,2.74,0.68,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,0,3.98,2.71,0.68,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,5,3.93,2.67,0.68,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,10,3.89,2.65,0.68,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,15,3.85,2.62,0.68,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,20,3.8,2.58,0.68,774,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,25,3.73,2.54,0.68,825,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,30,3.64,2.48,0.68,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,35,3.54,2.4,0.68,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,40,3.25,2.21,0.68,948,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,20,45,2.68,1.82,0.68,984,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,-15,4.11,2.3,0.56,714,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,-5,4.07,2.28,0.56,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,0,4.02,2.25,0.56,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,5,3.97,2.22,0.56,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,10,3.93,2.2,0.56,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,15,3.89,2.18,0.56,759,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,20,3.83,2.15,0.56,791,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,25,3.77,2.11,0.56,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,30,3.68,2.06,0.56,879,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,35,3.57,2.0,0.56,911,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,40,3.28,1.84,0.56,965,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,22,45,2.7,1.51,0.56,1001,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,-15,4.18,1.84,0.44,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,-5,4.13,1.82,0.44,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,0,4.09,1.8,0.44,747,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,5,4.04,1.78,0.44,753,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,10,4.0,1.76,0.44,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,15,3.95,1.74,0.44,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,20,3.9,1.72,0.44,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,25,3.83,1.69,0.44,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,30,3.74,1.65,0.44,900,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,35,3.63,1.6,0.44,931,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,40,3.33,1.47,0.44,986,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,24,45,2.75,1.21,0.44,1021,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,-15,4.23,1.35,0.32,758,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,-5,4.19,1.34,0.32,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,0,4.15,1.33,0.32,770,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,5,4.09,1.31,0.32,776,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,10,4.05,1.3,0.32,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,15,4.01,1.28,0.32,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,20,3.95,1.27,0.32,835,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,25,3.88,1.24,0.32,886,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,30,3.79,1.21,0.32,923,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,35,3.68,1.18,0.32,954,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,40,3.38,1.08,0.32,1009,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,28,26,45,2.79,0.89,0.32,1044,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,-15,4.02,3.3,0.82,679,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,-5,3.98,3.27,0.82,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,0,3.94,3.23,0.82,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,5,3.89,3.19,0.82,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,10,3.85,3.16,0.82,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,15,3.81,3.12,0.82,724,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,20,3.76,3.08,0.82,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,25,3.69,3.03,0.82,808,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,30,3.6,2.96,0.82,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,35,3.5,2.87,0.82,877,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,40,3.21,2.63,0.82,932,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,18,45,2.65,2.17,0.82,968,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,-15,4.11,2.96,0.72,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,-5,4.07,2.93,0.72,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,0,4.02,2.89,0.72,717,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,5,3.97,2.86,0.72,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,10,3.93,2.83,0.72,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,15,3.89,2.8,0.72,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,20,3.83,2.76,0.72,782,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,25,3.77,2.71,0.72,833,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,30,3.68,2.65,0.72,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,35,3.57,2.57,0.72,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,40,3.28,2.36,0.72,958,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,20,45,2.7,1.95,0.72,994,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,-15,4.19,2.51,0.6,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,-5,4.15,2.49,0.6,728,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,0,4.1,2.46,0.6,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,5,4.05,2.43,0.6,740,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,10,4.01,2.41,0.6,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,15,3.96,2.38,0.6,767,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,20,3.91,2.35,0.6,799,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,25,3.84,2.3,0.6,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,30,3.75,2.25,0.6,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,35,3.64,2.19,0.6,920,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,40,3.34,2.01,0.6,975,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,22,45,2.76,1.65,0.6,1011,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,-15,4.22,2.02,0.48,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,-5,4.18,2.0,0.48,748,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,0,4.13,1.98,0.48,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,5,4.08,1.96,0.48,760,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,10,4.04,1.94,0.48,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,15,3.99,1.92,0.48,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,20,3.94,1.89,0.48,819,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,25,3.87,1.86,0.48,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,30,3.78,1.81,0.48,909,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,35,3.67,1.76,0.48,941,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,40,3.37,1.62,0.48,996,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,24,45,2.78,1.33,0.48,1031,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,-15,4.28,1.54,0.36,765,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,-5,4.23,1.52,0.36,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,0,4.19,1.51,0.36,778,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,5,4.13,1.49,0.36,784,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,10,4.09,1.47,0.36,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,15,4.05,1.46,0.36,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,20,3.99,1.44,0.36,843,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,25,3.92,1.41,0.36,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,30,3.83,1.38,0.36,932,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,35,3.72,1.34,0.36,964,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,40,3.41,1.23,0.36,1019,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,29,26,45,2.82,1.01,0.36,1055,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,-15,4.06,3.33,0.82,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,-5,4.02,3.3,0.82,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,0,3.98,3.26,0.82,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,5,3.93,3.22,0.82,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,10,3.89,3.19,0.82,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,15,3.85,3.15,0.82,731,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,20,3.79,3.11,0.82,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,25,3.73,3.06,0.82,816,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,30,3.64,2.98,0.82,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,35,3.53,2.9,0.82,886,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,40,3.24,2.66,0.82,942,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,18,45,2.68,2.19,0.82,978,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,-15,4.15,3.15,0.76,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,-5,4.11,3.12,0.76,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,0,4.06,3.09,0.76,724,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,5,4.01,3.05,0.76,730,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,10,3.97,3.02,0.76,733,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,15,3.93,2.98,0.76,757,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,20,3.87,2.94,0.76,789,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,25,3.8,2.89,0.76,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,30,3.71,2.82,0.76,880,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,35,3.61,2.74,0.76,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,40,3.31,2.52,0.76,967,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,20,45,2.73,2.08,0.76,1004,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,-15,4.23,2.71,0.64,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,-5,4.19,2.68,0.64,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,0,4.14,2.65,0.64,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,5,4.09,2.62,0.64,747,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,10,4.05,2.59,0.64,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,15,4.0,2.56,0.64,774,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,20,3.95,2.53,0.64,807,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,25,3.88,2.48,0.64,859,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,30,3.79,2.42,0.64,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
