indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,35,3.68,2.35,0.64,929,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,40,3.38,2.16,0.64,985,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,22,45,2.79,1.78,0.64,1021,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,-15,4.26,2.21,0.52,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,-5,4.22,2.19,0.52,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,0,4.17,2.17,0.52,762,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,5,4.12,2.14,0.52,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,10,4.08,2.12,0.52,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,15,4.03,2.1,0.52,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,20,3.98,2.07,0.52,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,25,3.91,2.03,0.52,880,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,30,3.82,1.98,0.52,918,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,35,3.7,1.93,0.52,950,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,40,3.4,1.77,0.52,1006,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,24,45,2.81,1.46,0.52,1042,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,-15,4.32,1.73,0.4,773,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,-5,4.28,1.71,0.4,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,0,4.23,1.69,0.4,786,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,5,4.18,1.67,0.4,791,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,10,4.13,1.65,0.4,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,15,4.09,1.64,0.4,819,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,20,4.03,1.61,0.4,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,25,3.96,1.58,0.4,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,30,3.87,1.55,0.4,941,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,35,3.76,1.5,0.4,974,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,40,3.45,1.38,0.4,1029,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,30,26,45,2.84,1.14,0.4,1065,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,-15,4.1,3.37,0.82,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,-5,4.06,3.33,0.82,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,0,4.02,3.3,0.82,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,5,3.97,3.25,0.82,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,10,3.93,3.22,0.82,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,15,3.89,3.19,0.82,739,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,20,3.83,3.14,0.82,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,25,3.76,3.09,0.82,824,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,30,3.68,3.01,0.82,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,35,3.57,2.93,0.82,895,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,40,3.28,2.69,0.82,951,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,18,45,2.7,2.22,0.82,988,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,-15,4.19,3.35,0.8,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,-5,4.15,3.32,0.8,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,0,4.1,3.28,0.8,731,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,5,4.05,3.24,0.8,737,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,10,4.01,3.21,0.8,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,15,3.97,3.17,0.8,765,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,20,3.91,3.13,0.8,797,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,25,3.84,3.07,0.8,850,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,30,3.75,3.0,0.8,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,35,3.64,2.91,0.8,921,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,40,3.34,2.67,0.8,977,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,20,45,2.76,2.21,0.8,1014,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,-15,4.27,2.9,0.68,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,-5,4.23,2.88,0.68,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,0,4.18,2.84,0.68,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,5,4.13,2.81,0.68,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,10,4.09,2.78,0.68,758,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,15,4.04,2.75,0.68,782,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,20,3.99,2.71,0.68,815,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,25,3.92,2.66,0.68,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,30,3.83,2.6,0.68,906,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,35,3.71,2.53,0.68,939,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,40,3.41,2.32,0.68,995,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,22,45,2.81,1.91,0.68,1031,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,-15,4.3,2.41,0.56,757,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,-5,4.26,2.39,0.56,763,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,0,4.21,2.36,0.56,770,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,5,4.16,2.33,0.56,775,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,10,4.12,2.31,0.56,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,15,4.07,2.28,0.56,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,20,4.02,2.25,0.56,836,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,25,3.95,2.21,0.56,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,30,3.85,2.16,0.56,927,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,35,3.74,2.09,0.56,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,40,3.43,1.92,0.56,1016,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,24,45,2.83,1.59,0.56,1052,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,-15,4.36,1.92,0.44,781,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,-5,4.32,1.9,0.44,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,0,4.27,1.88,0.44,794,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,5,4.22,1.86,0.44,799,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,10,4.18,1.84,0.44,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,15,4.13,1.82,0.44,827,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,20,4.07,1.79,0.44,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,25,4.0,1.76,0.44,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,30,3.91,1.72,0.44,951,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,35,3.79,1.67,0.44,983,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,40,3.48,1.53,0.44,1040,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,31,26,45,2.87,1.26,0.44,1076,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,-15,4.15,3.4,0.82,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,-5,4.1,3.37,0.82,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,0,4.06,3.33,0.82,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,5,4.01,3.29,0.82,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,10,3.97,3.25,0.82,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,15,3.92,3.22,0.82,746,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,20,3.87,3.17,0.82,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,25,3.8,3.12,0.82,832,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,30,3.71,3.04,0.82,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,35,3.6,2.96,0.82,904,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,40,3.31,2.71,0.82,961,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,18,45,2.73,2.24,0.82,997,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,-15,4.23,3.47,0.82,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,-5,4.19,3.43,0.82,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,0,4.14,3.4,0.82,738,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,5,4.09,3.35,0.82,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,10,4.05,3.32,0.82,748,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,15,4.0,3.28,0.82,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,20,3.95,3.24,0.82,805,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,25,3.88,3.18,0.82,858,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,30,3.79,3.11,0.82,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,35,3.68,3.02,0.82,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,40,3.38,2.77,0.82,987,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,20,45,2.79,2.28,0.82,1024,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,-15,4.31,3.11,0.72,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,-5,4.27,3.08,0.72,750,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,0,4.23,3.04,0.72,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,5,4.17,3.0,0.72,762,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,10,4.13,2.97,0.72,766,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,15,4.09,2.94,0.72,790,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,20,4.03,2.9,0.72,823,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,25,3.96,2.85,0.72,876,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,30,3.86,2.78,0.72,915,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,35,3.75,2.7,0.72,948,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,40,3.44,2.48,0.72,1005,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,22,45,2.84,2.05,0.72,1042,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,-15,4.35,2.61,0.6,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,-5,4.3,2.58,0.6,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,0,4.26,2.55,0.6,777,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,5,4.2,2.52,0.6,783,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,10,4.16,2.5,0.6,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,15,4.11,2.47,0.6,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,20,4.06,2.43,0.6,844,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,25,3.99,2.39,0.6,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,30,3.89,2.34,0.6,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,35,3.78,2.27,0.6,969,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,40,3.47,2.08,0.6,1026,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,24,45,2.86,1.72,0.6,1063,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,-15,4.41,2.11,0.48,789,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,-5,4.36,2.09,0.48,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,0,4.31,2.07,0.48,802,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,5,4.26,2.04,0.48,807,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,10,4.22,2.02,0.48,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,15,4.17,2.0,0.48,835,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,20,4.11,1.97,0.48,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,25,4.04,1.94,0.48,922,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,30,3.95,1.89,0.48,960,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,35,3.83,1.84,0.48,993,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,40,3.52,1.69,0.48,1050,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-12UX4RBL8,AUW-12U4RS8,cooling,rated,32,26,45,2.9,1.39,0.48,1087,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 41
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,-15,3.97,2.06,0.52,713,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,-5,3.93,2.04,0.52,719,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,0,3.89,2.02,0.52,726,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,5,3.84,2.0,0.52,732,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,10,3.8,1.98,0.52,735,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,15,3.76,1.95,0.52,760,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,20,3.71,1.93,0.52,794,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,25,3.64,1.89,0.52,848,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,30,3.56,1.85,0.52,887,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,35,3.45,1.79,0.52,921,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,40,3.17,1.65,0.52,978,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,18,45,2.61,1.36,0.52,1016,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,-15,4.13,1.65,0.4,736,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,-5,4.09,1.64,0.4,743,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,0,4.05,1.62,0.4,749,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,5,4.0,1.6,0.4,755,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,10,3.96,1.58,0.4,759,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,15,3.91,1.57,0.4,784,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,20,3.86,1.54,0.4,817,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,25,3.79,1.52,0.4,871,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,30,3.7,1.48,0.4,911,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,35,3.59,1.44,0.4,944,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,40,3.3,1.32,0.4,1002,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,21,20,45,2.72,1.09,0.4,1040,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,-15,4.09,2.29,0.56,720,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,-5,4.05,2.27,0.56,726,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,0,4.01,2.24,0.56,733,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,5,3.96,2.22,0.56,739,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,10,3.92,2.19,0.56,743,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,15,3.87,2.17,0.56,768,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,20,3.82,2.14,0.56,802,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,25,3.75,2.1,0.56,856,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,30,3.66,2.05,0.56,896,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,35,3.56,1.99,0.56,930,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,40,3.27,1.83,0.56,988,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,18,45,2.69,1.51,0.56,1026,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,-15,4.22,1.86,0.44,744,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,-5,4.18,1.84,0.44,750,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,0,4.13,1.82,0.44,757,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,5,4.08,1.79,0.44,763,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,10,4.04,1.78,0.44,767,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,15,3.99,1.76,0.44,792,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,20,3.94,1.73,0.44,826,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,25,3.87,1.7,0.44,880,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,30,3.78,1.66,0.44,920,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,35,3.67,1.61,0.44,954,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,40,3.37,1.48,0.44,1012,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,20,45,2.78,1.22,0.44,1050,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,-15,4.29,1.37,0.32,760,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,-5,4.25,1.36,0.32,766,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,0,4.2,1.34,0.32,773,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,5,4.15,1.33,0.32,779,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,10,4.11,1.31,0.32,783,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,15,4.06,1.3,0.32,808,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,20,4.0,1.28,0.32,842,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,25,3.93,1.26,0.32,896,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,30,3.84,1.23,0.32,936,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,35,3.73,1.19,0.32,970,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,40,3.42,1.1,0.32,1028,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,22,22,45,2.82,0.9,0.32,1066,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,-15,4.18,2.51,0.6,727,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,-5,4.13,2.48,0.6,734,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,0,4.09,2.45,0.6,741,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,5,4.04,2.42,0.6,747,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,10,4.0,2.4,0.6,750,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,15,3.95,2.37,0.6,776,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,20,3.9,2.34,0.6,810,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,25,3.83,2.3,0.6,865,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,30,3.74,2.24,0.6,905,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,35,3.63,2.18,0.6,939,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,40,3.33,2.0,0.6,998,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,18,45,2.75,1.65,0.6,1037,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,-15,4.3,2.07,0.48,751,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,-5,4.26,2.05,0.48,758,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,0,4.21,2.02,0.48,765,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,5,4.16,2.0,0.48,771,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,10,4.12,1.98,0.48,774,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,15,4.07,1.96,0.48,800,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,20,4.02,1.93,0.48,834,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,25,3.95,1.89,0.48,889,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,30,3.85,1.85,0.48,929,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,35,3.74,1.8,0.48,963,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,40,3.44,1.65,0.48,1022,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,20,45,2.83,1.36,0.48,1061,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,-15,4.38,1.58,0.36,767,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,-5,4.33,1.56,0.36,774,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,0,4.29,1.54,0.36,781,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,5,4.23,1.52,0.36,787,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,10,4.19,1.51,0.36,791,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,15,4.14,1.49,0.36,816,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,20,4.09,1.47,0.36,850,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,25,4.01,1.44,0.36,905,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,30,3.92,1.41,0.36,946,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,35,3.81,1.37,0.36,980,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,40,3.49,1.26,0.36,1039,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,23,22,45,2.88,1.04,0.36,1077,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,-15,4.26,2.73,0.64,734,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,-5,4.22,2.7,0.64,741,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,0,4.17,2.67,0.64,748,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,5,4.12,2.64,0.64,754,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,10,4.08,2.61,0.64,758,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,15,4.03,2.58,0.64,783,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,20,3.98,2.55,0.64,818,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,25,3.91,2.5,0.64,874,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,30,3.82,2.44,0.64,914,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,35,3.7,2.37,0.64,949,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,40,3.4,2.18,0.64,1008,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,18,45,2.81,1.8,0.64,1047,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,-15,4.39,2.28,0.52,759,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,-5,4.35,2.26,0.52,765,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,0,4.3,2.24,0.52,772,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,5,4.24,2.21,0.52,778,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,10,4.2,2.19,0.52,782,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,15,4.16,2.16,0.52,808,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,20,4.1,2.13,0.52,842,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,25,4.03,2.09,0.52,898,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,30,3.93,2.05,0.52,939,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,35,3.82,1.99,0.52,973,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,40,3.51,1.82,0.52,1033,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,20,45,2.89,1.5,0.52,1071,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,-15,4.47,1.79,0.4,775,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,-5,4.42,1.77,0.4,782,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,0,4.37,1.75,0.4,789,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,5,4.32,1.73,0.4,795,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,10,4.27,1.71,0.4,799,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,15,4.23,1.69,0.4,824,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,20,4.17,1.67,0.4,859,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,25,4.1,1.64,0.4,915,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,30,4.0,1.6,0.4,955,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,35,3.88,1.55,0.4,990,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,40,3.56,1.43,0.4,1049,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,22,45,2.94,1.18,0.4,1088,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,-15,4.53,1.27,0.28,795,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,-5,4.48,1.26,0.28,801,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,0,4.43,1.24,0.28,808,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,5,4.38,1.23,0.28,814,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,10,4.33,1.21,0.28,818,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,15,4.29,1.2,0.28,844,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,20,4.23,1.18,0.28,878,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,25,4.15,1.16,0.28,934,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,30,4.06,1.14,0.28,975,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,35,3.94,1.1,0.28,1009,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,40,3.61,1.01,0.28,1069,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,24,24,45,2.98,0.84,0.28,1107,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,-15,4.39,2.99,0.68,742,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,-5,4.35,2.96,0.68,749,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,0,4.3,2.92,0.68,756,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,5,4.25,2.89,0.68,762,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,10,4.2,2.86,0.68,766,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,15,4.16,2.83,0.68,791,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,20,4.1,2.79,0.68,826,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,25,4.03,2.74,0.68,883,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,30,3.93,2.68,0.68,924,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,35,3.82,2.6,0.68,959,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,40,3.51,2.38,0.68,1019,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,18,45,2.89,1.97,0.68,1058,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,-15,4.53,2.53,0.56,766,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,-5,4.48,2.51,0.56,773,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,0,4.43,2.48,0.56,780,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,5,4.38,2.45,0.56,786,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,10,4.33,2.43,0.56,790,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,15,4.29,2.4,0.56,816,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,20,4.23,2.37,0.56,851,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,25,4.15,2.33,0.56,907,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,30,4.05,2.27,0.56,948,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,35,3.94,2.2,0.56,983,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,40,3.61,2.02,0.56,1043,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,20,45,2.98,1.67,0.56,1082,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,-15,4.6,2.03,0.44,783,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,-5,4.56,2.01,0.44,790,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,0,4.51,1.98,0.44,797,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,5,4.45,1.96,0.44,803,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,10,4.41,1.94,0.44,807,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,15,4.36,1.92,0.44,832,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,20,4.3,1.89,0.44,868,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,25,4.22,1.86,0.44,924,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,30,4.12,1.81,0.44,965,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,35,4.0,1.76,0.44,1000,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,40,3.68,1.62,0.44,1060,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,22,45,3.03,1.33,0.44,1099,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,-15,4.67,1.49,0.32,803,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,-5,4.62,1.48,0.32,809,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,0,4.57,1.46,0.32,816,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,5,4.51,1.44,0.32,823,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,10,4.47,1.43,0.32,826,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,15,4.42,1.41,0.32,852,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,20,4.36,1.39,0.32,887,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,25,4.28,1.37,0.32,943,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,30,4.18,1.34,0.32,984,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,35,4.06,1.3,0.32,1019,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,40,3.73,1.19,0.32,1079,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,25,24,45,3.07,0.98,0.32,1118,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,-15,4.53,3.26,0.72,749,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,-5,4.48,3.23,0.72,756,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,0,4.43,3.19,0.72,763,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,5,4.38,3.15,0.72,769,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,10,4.33,3.12,0.72,773,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,15,4.29,3.09,0.72,799,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,20,4.23,3.04,0.72,835,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,25,4.15,2.99,0.72,892,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,30,4.06,2.92,0.72,933,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,35,3.94,2.84,0.72,968,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,40,3.61,2.6,0.72,1029,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,18,45,2.98,2.15,0.72,1068,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,-15,4.67,2.8,0.6,774,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,-5,4.62,2.77,0.6,781,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,0,4.57,2.74,0.6,788,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,5,4.51,2.71,0.6,794,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,10,4.47,2.68,0.6,798,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,15,4.42,2.65,0.6,824,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,20,4.36,2.61,0.6,859,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,25,4.28,2.57,0.6,916,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,30,4.18,2.51,0.6,958,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,35,4.06,2.43,0.6,993,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,40,3.73,2.24,0.6,1054,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,20,45,3.07,1.84,0.6,1093,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,-15,4.75,2.28,0.48,791,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,-5,4.7,2.26,0.48,798,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,0,4.65,2.23,0.48,805,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,5,4.59,2.2,0.48,811,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
