indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,10,4.54,2.18,0.48,815,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,15,4.49,2.16,0.48,841,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,20,4.43,2.13,0.48,876,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,25,4.35,2.09,0.48,933,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,30,4.25,2.04,0.48,975,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,35,4.13,1.98,0.48,1010,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,40,3.79,1.82,0.48,1070,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,22,45,3.13,1.5,0.48,1110,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,-15,4.81,1.73,0.36,811,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,-5,4.76,1.72,0.36,818,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,0,4.71,1.7,0.36,825,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,5,4.65,1.67,0.36,831,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,10,4.61,1.66,0.36,835,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,15,4.56,1.64,0.36,861,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,20,4.49,1.62,0.36,896,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,25,4.41,1.59,0.36,953,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,30,4.31,1.55,0.36,994,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,35,4.18,1.51,0.36,1030,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,40,3.84,1.38,0.36,1090,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,24,45,3.17,1.14,0.36,1130,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,-15,4.89,1.17,0.24,834,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,-5,4.84,1.16,0.24,840,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,0,4.79,1.15,0.24,847,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,5,4.73,1.13,0.24,854,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,10,4.68,1.12,0.24,858,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,15,4.63,1.11,0.24,883,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,20,4.57,1.1,0.24,919,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,25,4.48,1.08,0.24,976,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,30,4.38,1.05,0.24,1017,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,35,4.25,1.02,0.24,1052,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,40,3.9,0.94,0.24,1113,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,26,26,45,3.22,0.77,0.24,1152,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,-15,4.62,3.51,0.76,757,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,-5,4.57,3.48,0.76,764,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,0,4.52,3.44,0.76,771,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,5,4.47,3.39,0.76,777,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,10,4.42,3.36,0.76,781,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,15,4.37,3.32,0.76,807,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,20,4.31,3.28,0.76,843,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,25,4.24,3.22,0.76,901,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,30,4.14,3.15,0.76,942,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,35,4.02,3.05,0.76,978,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,40,3.69,2.8,0.76,1039,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,18,45,3.04,2.31,0.76,1079,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,-15,4.71,3.3,0.7,767,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,-5,4.67,3.27,0.7,774,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,0,4.62,3.23,0.7,781,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,5,4.56,3.19,0.7,787,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,10,4.51,3.16,0.7,791,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,15,4.46,3.12,0.7,817,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,20,4.4,3.08,0.7,853,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,25,4.32,3.03,0.7,911,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,30,4.22,2.96,0.7,952,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,35,4.1,2.87,0.7,988,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,40,3.76,2.63,0.7,1049,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,19,45,3.11,2.17,0.7,1089,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,-15,4.76,3.05,0.64,782,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,-5,4.71,3.02,0.64,789,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,0,4.66,2.98,0.64,796,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,5,4.6,2.95,0.64,802,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,10,4.56,2.92,0.64,806,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,15,4.51,2.89,0.64,832,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,20,4.45,2.85,0.64,868,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,25,4.37,2.8,0.64,926,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,30,4.27,2.73,0.64,967,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,35,4.14,2.65,0.64,1003,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,40,3.8,2.43,0.64,1064,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,20,45,3.14,2.01,0.64,1104,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,-15,4.84,2.52,0.52,799,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,-5,4.79,2.49,0.52,806,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,0,4.74,2.47,0.52,813,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,5,4.68,2.43,0.52,819,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,10,4.64,2.41,0.52,823,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,15,4.59,2.38,0.52,849,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,20,4.52,2.35,0.52,885,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,25,4.44,2.31,0.52,943,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,30,4.34,2.26,0.52,984,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,35,4.21,2.19,0.52,1020,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,40,3.87,2.01,0.52,1081,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,22,45,3.19,1.66,0.52,1121,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,-15,4.91,1.96,0.4,819,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,-5,4.86,1.94,0.4,826,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,0,4.81,1.92,0.4,833,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,5,4.75,1.9,0.4,839,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,10,4.7,1.88,0.4,843,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,15,4.65,1.86,0.4,869,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,20,4.59,1.83,0.4,905,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,25,4.5,1.8,0.4,963,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,30,4.4,1.76,0.4,1004,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,35,4.27,1.71,0.4,1040,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,40,3.92,1.57,0.4,1101,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,24,45,3.23,1.29,0.4,1141,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,-15,4.99,1.4,0.28,842,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,-5,4.94,1.38,0.28,849,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,0,4.89,1.37,0.28,856,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,5,4.82,1.35,0.28,862,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,10,4.78,1.34,0.28,866,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,15,4.72,1.32,0.28,892,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,20,4.66,1.3,0.28,928,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,25,4.58,1.28,0.28,986,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,30,4.47,1.25,0.28,1027,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,35,4.34,1.21,0.28,1063,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,40,3.98,1.12,0.28,1124,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,27,26,45,3.29,0.92,0.28,1164,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,-15,4.67,3.73,0.8,764,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,-5,4.62,3.7,0.8,772,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,0,4.57,3.66,0.8,779,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,5,4.51,3.61,0.8,785,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,10,4.47,3.57,0.8,789,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,15,4.42,3.53,0.8,815,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,20,4.36,3.49,0.8,852,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,25,4.28,3.42,0.8,910,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,30,4.18,3.34,0.8,952,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,35,4.06,3.25,0.8,988,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,40,3.73,2.98,0.8,1050,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,18,45,3.07,2.46,0.8,1090,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,-15,4.76,3.24,0.68,790,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,-5,4.71,3.21,0.68,797,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,0,4.66,3.17,0.68,804,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,5,4.6,3.13,0.68,810,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,10,4.56,3.1,0.68,814,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,15,4.51,3.07,0.68,841,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,20,4.45,3.02,0.68,877,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,25,4.37,2.97,0.68,935,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,30,4.27,2.9,0.68,977,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,35,4.14,2.82,0.68,1013,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,40,3.8,2.58,0.68,1075,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,20,45,3.14,2.13,0.68,1115,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,-15,4.81,2.69,0.56,807,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,-5,4.76,2.67,0.56,814,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,0,4.71,2.64,0.56,821,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,5,4.65,2.6,0.56,827,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,10,4.6,2.58,0.56,831,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,15,4.55,2.55,0.56,858,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,20,4.49,2.51,0.56,894,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,25,4.41,2.47,0.56,952,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,30,4.31,2.41,0.56,994,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,35,4.18,2.34,0.56,1030,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,40,3.84,2.15,0.56,1092,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,22,45,3.17,1.77,0.56,1132,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,-15,4.89,2.15,0.44,827,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,-5,4.84,2.13,0.44,834,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,0,4.79,2.11,0.44,841,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,5,4.73,2.08,0.44,848,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,10,4.68,2.06,0.44,852,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,15,4.63,2.04,0.44,878,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,20,4.57,2.01,0.44,914,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,25,4.49,1.97,0.44,972,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,30,4.38,1.93,0.44,1014,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,35,4.25,1.87,0.44,1050,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,40,3.9,1.72,0.44,1112,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,24,45,3.22,1.42,0.44,1153,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,-15,4.96,1.59,0.32,850,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,-5,4.91,1.57,0.32,857,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,0,4.86,1.55,0.32,864,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,5,4.79,1.53,0.32,871,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,10,4.75,1.52,0.32,875,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,15,4.7,1.5,0.32,901,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,20,4.63,1.48,0.32,937,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,25,4.55,1.46,0.32,995,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,30,4.44,1.42,0.32,1038,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,35,4.31,1.38,0.32,1074,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,40,3.96,1.27,0.32,1135,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,28,26,45,3.27,1.05,0.32,1176,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,-15,4.71,3.86,0.82,772,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,-5,4.67,3.83,0.82,779,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,0,4.62,3.79,0.82,786,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,5,4.56,3.74,0.82,793,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,10,4.51,3.7,0.82,797,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,15,4.46,3.66,0.82,824,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,20,4.4,3.61,0.82,860,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,25,4.32,3.54,0.82,919,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,30,4.22,3.46,0.82,961,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,35,4.1,3.36,0.82,998,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,40,3.76,3.09,0.82,1060,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,18,45,3.1,2.55,0.82,1101,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,-15,4.81,3.46,0.72,798,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,-5,4.76,3.43,0.72,805,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,0,4.71,3.39,0.72,812,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,5,4.65,3.35,0.72,818,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,10,4.6,3.31,0.72,822,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,15,4.55,3.28,0.72,849,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,20,4.49,3.23,0.72,886,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,25,4.41,3.18,0.72,944,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,30,4.31,3.1,0.72,987,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,35,4.18,3.01,0.72,1023,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,40,3.84,2.76,0.72,1086,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,20,45,3.17,2.28,0.72,1126,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,-15,4.91,2.94,0.6,815,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,-5,4.86,2.91,0.6,822,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,0,4.8,2.88,0.6,829,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,5,4.74,2.85,0.6,836,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,10,4.7,2.82,0.6,840,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,15,4.64,2.79,0.6,866,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,20,4.58,2.75,0.6,903,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,25,4.5,2.7,0.6,961,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,30,4.39,2.64,0.6,1004,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,35,4.27,2.56,0.6,1041,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,40,3.92,2.35,0.6,1103,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,22,45,3.23,1.94,0.6,1144,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,-15,4.94,2.37,0.48,835,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,-5,4.89,2.35,0.48,842,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,0,4.84,2.32,0.48,850,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,5,4.78,2.29,0.48,856,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,10,4.73,2.27,0.48,860,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,15,4.68,2.25,0.48,887,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,20,4.61,2.21,0.48,923,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,25,4.53,2.17,0.48,982,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,30,4.42,2.12,0.48,1025,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,35,4.3,2.06,0.48,1061,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,40,3.94,1.89,0.48,1123,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,24,45,3.25,1.56,0.48,1164,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,-15,5.01,1.8,0.36,859,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,-5,4.96,1.79,0.36,866,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,0,4.91,1.77,0.36,873,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,5,4.84,1.74,0.36,880,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,10,4.79,1.73,0.36,884,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,15,4.74,1.71,0.36,910,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,20,4.68,1.68,0.36,947,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,25,4.59,1.65,0.36,1005,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,30,4.49,1.62,0.36,1048,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,35,4.36,1.57,0.36,1084,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,40,4.0,1.44,0.36,1147,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,29,26,45,3.3,1.19,0.36,1188,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,-15,4.76,3.9,0.82,780,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,-5,4.71,3.86,0.82,787,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,0,4.66,3.82,0.82,794,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,5,4.6,3.77,0.82,801,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,10,4.56,3.74,0.82,805,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,15,4.51,3.7,0.82,832,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,20,4.44,3.64,0.82,869,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,25,4.37,3.58,0.82,928,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,30,4.26,3.5,0.82,971,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,35,4.14,3.39,0.82,1008,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,40,3.8,3.12,0.82,1071,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,18,45,3.14,2.57,0.82,1112,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,-15,4.86,3.69,0.76,806,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,-5,4.81,3.66,0.76,813,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,0,4.76,3.62,0.76,820,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,5,4.7,3.57,0.76,827,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,10,4.65,3.53,0.76,831,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,15,4.6,3.5,0.76,858,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,20,4.54,3.45,0.76,894,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,25,4.46,3.39,0.76,954,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,30,4.35,3.31,0.76,997,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,35,4.22,3.21,0.76,1033,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,40,3.88,2.95,0.76,1097,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,20,45,3.2,2.43,0.76,1138,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,-15,4.95,3.17,0.64,823,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,-5,4.91,3.14,0.64,830,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,0,4.85,3.11,0.64,838,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,5,4.79,3.07,0.64,844,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,10,4.74,3.04,0.64,848,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,15,4.69,3.0,0.64,875,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,20,4.63,2.96,0.64,912,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,25,4.54,2.91,0.64,971,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,30,4.44,2.84,0.64,1014,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,35,4.31,2.76,0.64,1051,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,40,3.96,2.53,0.64,1114,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,22,45,3.26,2.09,0.64,1155,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,-15,4.99,2.59,0.52,844,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,-5,4.94,2.57,0.52,851,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,0,4.89,2.54,0.52,858,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,5,4.82,2.51,0.52,865,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,10,4.78,2.48,0.52,869,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,15,4.72,2.46,0.52,896,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,20,4.66,2.42,0.52,933,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,25,4.58,2.38,0.52,992,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,30,4.47,2.32,0.52,1035,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,35,4.34,2.26,0.52,1072,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,40,3.98,2.07,0.52,1135,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,24,45,3.29,1.71,0.52,1176,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,-15,5.06,2.02,0.4,867,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,-5,5.01,2.0,0.4,875,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,0,4.95,1.98,0.4,882,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,5,4.89,1.96,0.4,888,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,10,4.84,1.94,0.4,892,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,15,4.79,1.92,0.4,919,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,20,4.72,1.89,0.4,956,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,25,4.64,1.86,0.4,1015,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,30,4.53,1.81,0.4,1059,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,35,4.4,1.76,0.4,1095,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,40,4.04,1.62,0.4,1158,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,30,26,45,3.33,1.33,0.4,1199,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,-15,4.81,3.94,0.82,788,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,-5,4.76,3.9,0.82,795,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,0,4.71,3.86,0.82,802,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,5,4.65,3.81,0.82,809,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,10,4.6,3.77,0.82,813,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,15,4.55,3.73,0.82,840,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,20,4.49,3.68,0.82,877,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,25,4.41,3.62,0.82,937,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,30,4.31,3.53,0.82,981,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,35,4.18,3.43,0.82,1018,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,40,3.84,3.15,0.82,1081,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,18,45,3.17,2.6,0.82,1123,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,-15,4.91,3.92,0.8,814,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,-5,4.86,3.89,0.8,821,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,0,4.8,3.84,0.8,828,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,5,4.74,3.79,0.8,835,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,10,4.7,3.76,0.8,839,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,15,4.65,3.72,0.8,866,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,20,4.58,3.66,0.8,903,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,25,4.5,3.6,0.8,963,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,30,4.39,3.52,0.8,1007,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,35,4.27,3.41,0.8,1044,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,40,3.92,3.13,0.8,1107,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,20,45,3.23,2.58,0.8,1149,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,-15,5.0,3.4,0.68,831,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,-5,4.95,3.37,0.68,839,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,0,4.9,3.33,0.68,846,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,5,4.84,3.29,0.68,852,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,10,4.79,3.26,0.68,857,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,15,4.74,3.22,0.68,884,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,20,4.67,3.18,0.68,921,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,25,4.59,3.12,0.68,981,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,30,4.48,3.05,0.68,1024,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,35,4.35,2.96,0.68,1061,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,40,3.99,2.72,0.68,1125,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,22,45,3.3,2.24,0.68,1167,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,-15,5.04,2.82,0.56,852,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,-5,4.99,2.79,0.56,859,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,0,4.94,2.76,0.56,867,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,5,4.87,2.73,0.56,873,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,10,4.82,2.7,0.56,877,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,15,4.77,2.67,0.56,905,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,20,4.71,2.64,0.56,942,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,25,4.62,2.59,0.56,1002,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,30,4.51,2.53,0.56,1045,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,35,4.38,2.45,0.56,1082,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,40,4.02,2.25,0.56,1146,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,24,45,3.32,1.86,0.56,1187,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,-15,5.11,2.25,0.44,876,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,-5,5.06,2.23,0.44,883,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,0,5.0,2.2,0.44,891,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,5,4.94,2.17,0.44,897,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,10,4.89,2.15,0.44,901,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,15,4.84,2.13,0.44,929,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,20,4.77,2.1,0.44,966,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,25,4.69,2.06,0.44,1026,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,30,4.58,2.01,0.44,1069,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,35,4.44,1.96,0.44,1106,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,40,4.08,1.79,0.44,1170,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,31,26,45,3.37,1.48,0.44,1211,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,-15,4.86,3.98,0.82,796,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,-5,4.81,3.94,0.82,803,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,0,4.76,3.9,0.82,810,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,5,4.69,3.85,0.82,817,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,10,4.65,3.81,0.82,821,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,15,4.6,3.77,0.82,849,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,20,4.53,3.72,0.82,886,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,25,4.45,3.65,0.82,946,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,30,4.35,3.57,0.82,991,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,35,4.22,3.46,0.82,1028,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,40,3.88,3.18,0.82,1092,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,18,45,3.2,2.62,0.82,1134,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,-15,4.96,4.06,0.82,822,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,-5,4.91,4.02,0.82,829,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,0,4.85,3.98,0.82,837,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,5,4.79,3.93,0.82,843,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,10,4.74,3.89,0.82,847,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,15,4.69,3.85,0.82,875,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,20,4.63,3.79,0.82,912,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,25,4.54,3.73,0.82,973,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,30,4.44,3.64,0.82,1017,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,35,4.31,3.53,0.82,1054,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
