indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,40,3.96,3.24,0.82,1119,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,20,45,3.26,2.68,0.82,1160,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,-15,5.05,3.64,0.72,840,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,-5,5.0,3.6,0.72,847,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,0,4.95,3.56,0.72,854,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,5,4.89,3.52,0.72,861,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,10,4.84,3.48,0.72,865,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,15,4.79,3.45,0.72,893,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,20,4.72,3.4,0.72,930,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,25,4.64,3.34,0.72,991,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,30,4.53,3.26,0.72,1035,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,35,4.4,3.16,0.72,1072,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,40,4.03,2.91,0.72,1136,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,22,45,3.33,2.4,0.72,1178,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,-15,5.09,3.05,0.6,861,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,-5,5.04,3.02,0.6,868,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,0,4.98,2.99,0.6,875,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,5,4.92,2.95,0.6,882,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,10,4.87,2.92,0.6,886,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,15,4.82,2.89,0.6,914,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,20,4.75,2.85,0.6,951,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,25,4.67,2.8,0.6,1012,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,30,4.56,2.74,0.6,1056,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,35,4.43,2.66,0.6,1093,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,40,4.06,2.44,0.6,1157,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,24,45,3.35,2.01,0.6,1199,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,-15,5.16,2.48,0.48,885,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,-5,5.11,2.45,0.48,892,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,0,5.05,2.43,0.48,900,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,5,4.99,2.4,0.48,906,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,10,4.94,2.37,0.48,910,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,15,4.89,2.35,0.48,938,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,20,4.82,2.31,0.48,976,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,25,4.73,2.27,0.48,1036,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,30,4.62,2.22,0.48,1080,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,35,4.49,2.15,0.48,1117,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,40,4.12,1.98,0.48,1182,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-14UX4RCL8,AUW-14U4RJ8,cooling,rated,32,26,45,3.4,1.63,0.48,1224,4.1,0.7,988.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 42
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,-15,4.84,2.52,0.52,927,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,-5,4.79,2.49,0.52,936,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,0,4.74,2.46,0.52,945,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,5,4.68,2.43,0.52,952,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,10,4.63,2.41,0.52,957,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,15,4.58,2.38,0.52,989,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,20,4.52,2.35,0.52,1033,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,25,4.44,2.31,0.52,1103,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,30,4.34,2.25,0.52,1154,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,35,4.21,2.19,0.52,1198,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,40,3.86,2.01,0.52,1272,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,18,45,3.19,1.66,0.52,1321,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,-15,5.04,2.02,0.4,951,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,-5,4.99,2.0,0.4,960,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,0,4.94,1.97,0.4,968,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,5,4.87,1.95,0.4,976,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,10,4.82,1.93,0.4,981,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,15,4.77,1.91,0.4,1013,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,20,4.71,1.88,0.4,1056,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,25,4.62,1.85,0.4,1126,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,30,4.51,1.81,0.4,1178,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,35,4.38,1.75,0.4,1221,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,40,4.02,1.61,0.4,1296,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,21,20,45,3.32,1.33,0.4,1345,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,-15,4.99,2.79,0.56,937,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,-5,4.94,2.77,0.56,945,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,0,4.89,2.74,0.56,954,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,5,4.82,2.7,0.56,962,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,10,4.78,2.67,0.56,967,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,15,4.72,2.65,0.56,999,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,20,4.66,2.61,0.56,1043,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,25,4.58,2.56,0.56,1114,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,30,4.47,2.5,0.56,1166,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,35,4.34,2.43,0.56,1210,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,40,3.98,2.23,0.56,1285,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,18,45,3.29,1.84,0.56,1334,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,-15,5.14,2.26,0.44,961,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,-5,5.09,2.24,0.44,969,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,0,5.04,2.22,0.44,978,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,5,4.97,2.19,0.44,986,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,10,4.92,2.17,0.44,991,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,15,4.87,2.14,0.44,1023,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,20,4.8,2.11,0.44,1067,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,25,4.72,2.08,0.44,1138,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,30,4.61,2.03,0.44,1190,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,35,4.47,1.97,0.44,1233,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,40,4.11,1.81,0.44,1309,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,20,45,3.39,1.49,0.44,1358,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,-15,5.23,1.67,0.32,977,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,-5,5.18,1.66,0.32,985,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,0,5.12,1.64,0.32,994,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,5,5.06,1.62,0.32,1002,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,10,5.01,1.6,0.32,1007,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,15,4.95,1.58,0.32,1039,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,20,4.88,1.56,0.32,1083,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,25,4.8,1.54,0.32,1154,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,30,4.68,1.5,0.32,1206,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,35,4.55,1.46,0.32,1250,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,40,4.18,1.34,0.32,1325,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,22,22,45,3.44,1.1,0.32,1374,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,-15,5.09,3.06,0.6,946,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,-5,5.04,3.02,0.6,955,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,0,4.99,2.99,0.6,964,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,5,4.92,2.95,0.6,972,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,10,4.87,2.92,0.6,977,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,15,4.82,2.89,0.6,1009,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,20,4.75,2.85,0.6,1054,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,25,4.67,2.8,0.6,1125,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,30,4.56,2.74,0.6,1178,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,35,4.43,2.66,0.6,1222,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,40,4.06,2.44,0.6,1298,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,18,45,3.35,2.01,0.6,1348,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,-15,5.25,2.52,0.48,970,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,-5,5.2,2.49,0.48,979,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,0,5.14,2.47,0.48,988,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,5,5.07,2.44,0.48,996,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,10,5.02,2.41,0.48,1001,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,15,4.97,2.38,0.48,1033,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,20,4.9,2.35,0.48,1078,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,25,4.81,2.31,0.48,1149,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,30,4.7,2.26,0.48,1202,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,35,4.56,2.19,0.48,1246,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,40,4.19,2.01,0.48,1322,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,20,45,3.46,1.66,0.48,1372,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,-15,5.34,1.92,0.36,987,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,-5,5.28,1.9,0.36,995,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,0,5.23,1.88,0.36,1004,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,5,5.16,1.86,0.36,1012,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,10,5.11,1.84,0.36,1017,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,15,5.05,1.82,0.36,1049,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,20,4.98,1.79,0.36,1094,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,25,4.89,1.76,0.36,1166,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,30,4.78,1.72,0.36,1218,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,35,4.64,1.67,0.36,1262,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,40,4.26,1.53,0.36,1339,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,23,22,45,3.51,1.27,0.36,1388,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,-15,5.2,3.33,0.64,956,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,-5,5.14,3.29,0.64,965,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,0,5.09,3.26,0.64,974,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,5,5.02,3.21,0.64,981,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,10,4.97,3.18,0.64,986,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,15,4.92,3.15,0.64,1019,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,20,4.85,3.1,0.64,1064,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,25,4.77,3.05,0.64,1137,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,30,4.65,2.98,0.64,1189,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,35,4.52,2.89,0.64,1234,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,40,4.15,2.65,0.64,1311,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,18,45,3.42,2.19,0.64,1362,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,-15,5.35,2.78,0.52,980,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,-5,5.3,2.76,0.52,989,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,0,5.24,2.73,0.52,998,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,5,5.18,2.69,0.52,1006,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,10,5.13,2.67,0.52,1011,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,15,5.07,2.64,0.52,1044,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,20,5.0,2.6,0.52,1089,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,25,4.91,2.55,0.52,1161,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,30,4.8,2.49,0.52,1214,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,35,4.66,2.42,0.52,1258,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,40,4.27,2.22,0.52,1336,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,20,45,3.53,1.83,0.52,1386,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,-15,5.45,2.18,0.4,997,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,-5,5.39,2.16,0.4,1005,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,0,5.33,2.13,0.4,1014,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,5,5.26,2.11,0.4,1022,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,10,5.21,2.09,0.4,1027,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,15,5.16,2.06,0.4,1060,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,20,5.08,2.03,0.4,1105,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,25,4.99,2.0,0.4,1177,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,30,4.88,1.95,0.4,1230,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,35,4.74,1.89,0.4,1275,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,40,4.35,1.74,0.4,1352,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,22,45,3.59,1.43,0.4,1402,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,-15,5.52,1.55,0.28,1016,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,-5,5.47,1.53,0.28,1025,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,0,5.41,1.51,0.28,1034,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,5,5.34,1.49,0.28,1042,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,10,5.29,1.48,0.28,1047,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,15,5.23,1.46,0.28,1079,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,20,5.16,1.44,0.28,1125,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,25,5.06,1.42,0.28,1197,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,30,4.95,1.38,0.28,1250,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,35,4.8,1.34,0.28,1294,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,40,4.41,1.23,0.28,1372,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,24,24,45,3.64,1.02,0.28,1422,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,-15,5.36,3.64,0.68,966,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,-5,5.3,3.61,0.68,974,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,0,5.25,3.57,0.68,983,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,5,5.18,3.52,0.68,991,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,10,5.13,3.49,0.68,996,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,15,5.07,3.45,0.68,1030,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,20,5.0,3.4,0.68,1075,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,25,4.91,3.34,0.68,1148,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,30,4.8,3.26,0.68,1201,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,35,4.66,3.17,0.68,1247,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,40,4.28,2.91,0.68,1325,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,18,45,3.53,2.4,0.68,1375,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,-15,5.52,3.09,0.56,990,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,-5,5.47,3.06,0.56,999,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,0,5.41,3.03,0.56,1008,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,5,5.34,2.99,0.56,1016,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,10,5.28,2.96,0.56,1021,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,15,5.23,2.93,0.56,1054,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,20,5.15,2.89,0.56,1100,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,25,5.06,2.84,0.56,1173,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,30,4.94,2.77,0.56,1226,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,35,4.8,2.69,0.56,1271,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,40,4.41,2.47,0.56,1349,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,20,45,3.64,2.04,0.56,1400,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,-15,5.61,2.47,0.44,1007,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,-5,5.56,2.45,0.44,1016,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,0,5.5,2.42,0.44,1024,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,5,5.43,2.39,0.44,1033,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,10,5.37,2.36,0.44,1038,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,15,5.32,2.34,0.44,1071,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,20,5.24,2.31,0.44,1116,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,25,5.15,2.27,0.44,1189,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,30,5.03,2.21,0.44,1243,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,35,4.88,2.15,0.44,1288,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,40,4.48,1.97,0.44,1366,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,22,45,3.7,1.63,0.44,1416,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,-15,5.69,1.82,0.32,1026,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,-5,5.64,1.8,0.32,1035,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,0,5.58,1.78,0.32,1044,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,5,5.5,1.76,0.32,1052,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,10,5.45,1.74,0.32,1057,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,15,5.39,1.72,0.32,1090,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,20,5.32,1.7,0.32,1136,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,25,5.22,1.67,0.32,1209,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,30,5.1,1.63,0.32,1262,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,35,4.95,1.58,0.32,1307,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,40,4.54,1.45,0.32,1385,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,25,24,45,3.75,1.2,0.32,1436,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,-15,5.52,3.98,0.72,975,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,-5,5.47,3.94,0.72,984,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,0,5.41,3.89,0.72,993,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,5,5.34,3.84,0.72,1001,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,10,5.29,3.81,0.72,1006,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,15,5.23,3.76,0.72,1040,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,20,5.16,3.71,0.72,1086,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,25,5.06,3.65,0.72,1160,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,30,4.95,3.56,0.72,1214,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,35,4.8,3.46,0.72,1259,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,40,4.41,3.17,0.72,1338,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,18,45,3.64,2.62,0.72,1389,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,-15,5.69,3.41,0.6,1000,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,-5,5.63,3.38,0.6,1009,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,0,5.57,3.34,0.6,1018,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,5,5.5,3.3,0.6,1026,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,10,5.45,3.27,0.6,1031,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,15,5.39,3.23,0.6,1065,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,20,5.31,3.19,0.6,1111,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,25,5.22,3.13,0.6,1185,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,30,5.1,3.06,0.6,1238,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,35,4.95,2.97,0.6,1284,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,40,4.54,2.73,0.6,1363,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,20,45,3.75,2.25,0.6,1414,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,-15,5.79,2.78,0.48,1017,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,-5,5.73,2.75,0.48,1026,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,0,5.67,2.72,0.48,1035,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,5,5.6,2.69,0.48,1043,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,10,5.54,2.66,0.48,1048,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,15,5.48,2.63,0.48,1082,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,20,5.4,2.59,0.48,1128,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,25,5.31,2.55,0.48,1201,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,30,5.18,2.49,0.48,1255,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,35,5.03,2.42,0.48,1301,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,40,4.62,2.22,0.48,1380,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,22,45,3.81,1.83,0.48,1431,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,-15,5.87,2.11,0.36,1037,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,-5,5.81,2.09,0.36,1046,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,0,5.75,2.07,0.36,1055,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,5,5.67,2.04,0.36,1063,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,10,5.62,2.02,0.36,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,15,5.56,2.0,0.36,1101,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,20,5.48,1.97,0.36,1147,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,25,5.38,1.94,0.36,1221,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,30,5.26,1.89,0.36,1275,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,35,5.1,1.84,0.36,1321,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,40,4.69,1.69,0.36,1399,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,24,45,3.87,1.39,0.36,1451,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,-15,5.96,1.43,0.24,1059,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,-5,5.9,1.42,0.24,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,0,5.84,1.4,0.24,1077,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,5,5.76,1.38,0.24,1086,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,10,5.71,1.37,0.24,1091,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,15,5.65,1.35,0.24,1124,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,20,5.57,1.34,0.24,1170,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,25,5.47,1.31,0.24,1244,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,30,5.34,1.28,0.24,1298,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,35,5.19,1.24,0.24,1343,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,40,4.76,1.14,0.24,1422,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,26,26,45,3.93,0.94,0.24,1473,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,-15,5.63,4.28,0.76,985,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,-5,5.58,4.24,0.76,994,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,0,5.52,4.19,0.76,1003,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,5,5.45,4.14,0.76,1011,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,10,5.39,4.1,0.76,1017,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,15,5.33,4.05,0.76,1051,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,20,5.26,4.0,0.76,1097,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,25,5.17,3.93,0.76,1171,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,30,5.05,3.84,0.76,1226,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,35,4.9,3.72,0.76,1272,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,40,4.5,3.42,0.76,1351,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,18,45,3.71,2.82,0.76,1403,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,-15,5.75,4.02,0.7,995,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,-5,5.69,3.98,0.7,1004,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,0,5.63,3.94,0.7,1013,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,5,5.56,3.89,0.7,1021,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,10,5.5,3.85,0.7,1027,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,15,5.44,3.81,0.7,1061,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,20,5.37,3.76,0.7,1107,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,25,5.27,3.69,0.7,1181,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,30,5.15,3.61,0.7,1236,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,35,5.0,3.5,0.7,1282,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,40,4.59,3.21,0.7,1361,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,19,45,3.79,2.65,0.7,1413,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,-15,5.81,3.72,0.64,1010,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,-5,5.75,3.68,0.64,1019,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,0,5.69,3.64,0.64,1028,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,5,5.61,3.59,0.64,1036,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,10,5.56,3.56,0.64,1042,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,15,5.5,3.52,0.64,1076,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,20,5.42,3.47,0.64,1122,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,25,5.33,3.41,0.64,1196,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,30,5.2,3.33,0.64,1251,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,35,5.05,3.23,0.64,1297,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,40,4.64,2.97,0.64,1376,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,20,45,3.82,2.45,0.64,1428,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,-15,5.91,3.07,0.52,1027,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,-5,5.85,3.04,0.52,1036,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,0,5.78,3.01,0.52,1045,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,5,5.71,2.97,0.52,1053,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,10,5.65,2.94,0.52,1059,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,15,5.59,2.91,0.52,1093,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,20,5.51,2.87,0.52,1139,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,25,5.42,2.82,0.52,1213,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,30,5.29,2.75,0.52,1268,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,35,5.14,2.67,0.52,1314,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,40,4.71,2.45,0.52,1393,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,22,45,3.89,2.02,0.52,1445,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,-15,5.99,2.4,0.4,1047,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,-5,5.93,2.37,0.4,1056,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,0,5.86,2.35,0.4,1065,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,5,5.79,2.32,0.4,1073,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,10,5.73,2.29,0.4,1079,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,15,5.67,2.27,0.4,1113,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,20,5.59,2.24,0.4,1159,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,25,5.49,2.2,0.4,1233,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,30,5.36,2.15,0.4,1288,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,35,5.21,2.08,0.4,1334,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,40,4.78,1.91,0.4,1413,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,24,45,3.94,1.58,0.4,1465,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,-15,6.08,1.7,0.28,1070,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,-5,6.02,1.69,0.28,1079,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,0,5.96,1.67,0.28,1088,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,5,5.88,1.65,0.28,1096,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,10,5.82,1.63,0.28,1102,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,15,5.76,1.61,0.28,1136,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,20,5.68,1.59,0.28,1182,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,25,5.58,1.56,0.28,1256,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,30,5.45,1.53,0.28,1311,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,35,5.29,1.48,0.28,1357,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,40,4.86,1.36,0.28,1436,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,27,26,45,4.01,1.12,0.28,1488,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,-15,5.69,4.55,0.8,995,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
