indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,-5,5.63,4.51,0.8,1004,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,0,5.57,4.46,0.8,1013,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,5,5.5,4.4,0.8,1022,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,10,5.45,4.36,0.8,1027,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,15,5.39,4.31,0.8,1061,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,20,5.31,4.25,0.8,1108,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,25,5.22,4.18,0.8,1183,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,30,5.1,4.08,0.8,1238,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,35,4.95,3.96,0.8,1285,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,40,4.54,3.63,0.8,1365,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,18,45,3.75,3.0,0.8,1417,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,-15,5.81,3.95,0.68,1020,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,-5,5.75,3.91,0.68,1029,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,0,5.69,3.87,0.68,1039,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,5,5.61,3.82,0.68,1047,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,10,5.56,3.78,0.68,1052,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,15,5.5,3.74,0.68,1086,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,20,5.42,3.69,0.68,1133,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,25,5.33,3.62,0.68,1208,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,30,5.2,3.54,0.68,1263,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,35,5.05,3.43,0.68,1310,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,40,4.64,3.15,0.68,1390,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,20,45,3.82,2.6,0.68,1443,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,-15,5.87,3.28,0.56,1037,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,-5,5.81,3.25,0.56,1047,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,0,5.74,3.22,0.56,1056,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,5,5.67,3.18,0.56,1064,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,10,5.61,3.14,0.56,1069,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,15,5.55,3.11,0.56,1103,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,20,5.48,3.07,0.56,1150,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,25,5.38,3.01,0.56,1226,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,30,5.25,2.94,0.56,1281,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,35,5.1,2.86,0.56,1327,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,40,4.68,2.62,0.56,1407,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,22,45,3.86,2.16,0.56,1460,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,-15,5.97,2.62,0.44,1058,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,-5,5.91,2.6,0.44,1067,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,0,5.84,2.57,0.44,1076,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,5,5.77,2.54,0.44,1084,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,10,5.71,2.51,0.44,1089,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,15,5.65,2.48,0.44,1124,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,20,5.57,2.45,0.44,1171,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,25,5.47,2.41,0.44,1246,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,30,5.34,2.35,0.44,1301,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,35,5.19,2.28,0.44,1347,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,40,4.76,2.1,0.44,1428,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,24,45,3.93,1.73,0.44,1480,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,-15,6.05,1.94,0.32,1081,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,-5,5.99,1.92,0.32,1090,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,0,5.92,1.9,0.32,1099,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,5,5.85,1.87,0.32,1107,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,10,5.79,1.85,0.32,1113,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,15,5.73,1.83,0.32,1147,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,20,5.65,1.81,0.32,1194,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,25,5.55,1.78,0.32,1269,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,30,5.42,1.73,0.32,1324,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,35,5.26,1.68,0.32,1371,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,40,4.83,1.55,0.32,1451,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,28,26,45,3.98,1.27,0.32,1503,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,-15,5.75,4.71,0.82,1005,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,-5,5.69,4.67,0.82,1014,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,0,5.63,4.62,0.82,1023,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,5,5.56,4.56,0.82,1032,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,10,5.5,4.51,0.82,1037,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,15,5.44,4.46,0.82,1072,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,20,5.37,4.4,0.82,1119,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,25,5.27,4.32,0.82,1195,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,30,5.15,4.22,0.82,1250,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,35,5.0,4.1,0.82,1298,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,40,4.59,3.76,0.82,1379,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,18,45,3.79,3.1,0.82,1431,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,-15,5.87,4.22,0.72,1030,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,-5,5.81,4.18,0.72,1040,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,0,5.74,4.14,0.72,1049,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,5,5.67,4.08,0.72,1057,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,10,5.61,4.04,0.72,1063,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,15,5.55,4.0,0.72,1097,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,20,5.48,3.94,0.72,1145,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,25,5.38,3.87,0.72,1221,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,30,5.25,3.78,0.72,1276,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,35,5.1,3.67,0.72,1323,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,40,4.68,3.37,0.72,1404,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,20,45,3.86,2.78,0.72,1457,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,-15,5.98,3.59,0.6,1048,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,-5,5.92,3.55,0.6,1057,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,0,5.86,3.52,0.6,1066,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,5,5.78,3.47,0.6,1075,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,10,5.73,3.44,0.6,1080,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,15,5.66,3.4,0.6,1115,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,20,5.59,3.35,0.6,1162,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,25,5.49,3.29,0.6,1238,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,30,5.36,3.22,0.6,1293,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,35,5.2,3.12,0.6,1340,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,40,4.78,2.87,0.6,1421,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,22,45,3.94,2.36,0.6,1474,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,-15,6.02,2.89,0.48,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,-5,5.97,2.86,0.48,1077,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,0,5.9,2.83,0.48,1087,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,5,5.82,2.8,0.48,1095,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,10,5.77,2.77,0.48,1100,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,15,5.7,2.74,0.48,1135,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,20,5.63,2.7,0.48,1182,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,25,5.53,2.65,0.48,1258,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,30,5.4,2.59,0.48,1314,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,35,5.24,2.51,0.48,1361,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,40,4.81,2.31,0.48,1442,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,24,45,3.97,1.9,0.48,1495,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,-15,6.11,2.2,0.36,1092,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,-5,6.05,2.18,0.36,1101,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,0,5.98,2.15,0.36,1110,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,5,5.91,2.13,0.36,1119,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,10,5.85,2.11,0.36,1124,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,15,5.78,2.08,0.36,1158,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,20,5.7,2.05,0.36,1206,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,25,5.6,2.02,0.36,1282,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,30,5.47,1.97,0.36,1337,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,35,5.31,1.91,0.36,1384,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,40,4.88,1.76,0.36,1465,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,29,26,45,4.02,1.45,0.36,1518,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,-15,5.81,4.76,0.82,1015,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,-5,5.75,4.71,0.82,1024,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,0,5.69,4.66,0.82,1034,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,5,5.61,4.6,0.82,1042,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,10,5.56,4.56,0.82,1047,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,15,5.5,4.51,0.82,1082,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,20,5.42,4.44,0.82,1130,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,25,5.32,4.37,0.82,1207,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,30,5.2,4.26,0.82,1263,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,35,5.05,4.14,0.82,1311,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,40,4.63,3.8,0.82,1392,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,18,45,3.82,3.14,0.82,1446,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,-15,5.92,4.5,0.76,1041,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,-5,5.87,4.46,0.76,1050,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,0,5.8,4.41,0.76,1059,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,5,5.73,4.35,0.76,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,10,5.67,4.31,0.76,1073,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,15,5.61,4.26,0.76,1108,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,20,5.53,4.2,0.76,1156,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,25,5.43,4.13,0.76,1233,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,30,5.31,4.03,0.76,1289,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,35,5.15,3.92,0.76,1336,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,40,4.73,3.59,0.76,1418,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,20,45,3.9,2.97,0.76,1471,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,-15,6.04,3.87,0.64,1058,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,-5,5.98,3.83,0.64,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,0,5.92,3.79,0.64,1077,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,5,5.84,3.74,0.64,1085,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,10,5.78,3.7,0.64,1091,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,15,5.72,3.66,0.64,1126,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,20,5.64,3.61,0.64,1174,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,25,5.54,3.55,0.64,1250,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,30,5.41,3.46,0.64,1306,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,35,5.25,3.36,0.64,1354,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,40,4.82,3.09,0.64,1436,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,22,45,3.98,2.55,0.64,1489,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,-15,6.08,3.16,0.52,1079,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,-5,6.02,3.13,0.52,1088,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,0,5.96,3.1,0.52,1098,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,5,5.88,3.06,0.52,1106,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,10,5.82,3.03,0.52,1111,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,15,5.76,3.0,0.52,1146,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,20,5.68,2.95,0.52,1194,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,25,5.58,2.9,0.52,1271,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,30,5.45,2.83,0.52,1327,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,35,5.29,2.75,0.52,1374,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,40,4.86,2.53,0.52,1456,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,24,45,4.01,2.08,0.52,1510,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,-15,6.17,2.47,0.4,1103,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,-5,6.11,2.44,0.4,1112,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,0,6.04,2.42,0.4,1121,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,5,5.96,2.39,0.4,1130,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,10,5.91,2.36,0.4,1135,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,15,5.84,2.34,0.4,1170,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,20,5.76,2.3,0.4,1218,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,25,5.66,2.26,0.4,1295,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,30,5.53,2.21,0.4,1351,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,35,5.37,2.15,0.4,1398,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,40,4.93,1.97,0.4,1480,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,30,26,45,4.06,1.63,0.4,1533,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,-15,5.86,4.81,0.82,1025,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,-5,5.81,4.76,0.82,1035,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,0,5.74,4.71,0.82,1044,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,5,5.67,4.65,0.82,1053,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,10,5.61,4.6,0.82,1058,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,15,5.55,4.55,0.82,1093,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,20,5.47,4.49,0.82,1142,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,25,5.38,4.41,0.82,1219,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,30,5.25,4.31,0.82,1276,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,35,5.1,4.18,0.82,1324,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,40,4.68,3.84,0.82,1406,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,18,45,3.86,3.17,0.82,1460,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,-15,5.98,4.79,0.8,1051,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,-5,5.92,4.74,0.8,1061,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,0,5.86,4.69,0.8,1070,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,5,5.78,4.63,0.8,1079,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,10,5.73,4.58,0.8,1084,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,15,5.66,4.53,0.8,1119,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,20,5.59,4.47,0.8,1168,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,25,5.49,4.39,0.8,1245,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,30,5.36,4.29,0.8,1302,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,35,5.2,4.16,0.8,1350,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,40,4.78,3.82,0.8,1432,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,20,45,3.94,3.15,0.8,1486,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,-15,6.1,4.15,0.68,1069,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,-5,6.04,4.11,0.68,1078,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,0,5.98,4.06,0.68,1088,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,5,5.9,4.01,0.68,1096,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,10,5.84,3.97,0.68,1102,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,15,5.78,3.93,0.68,1137,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,20,5.7,3.87,0.68,1185,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,25,5.6,3.81,0.68,1263,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,30,5.47,3.72,0.68,1319,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,35,5.31,3.61,0.68,1367,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,40,4.87,3.31,0.68,1450,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,22,45,4.02,2.73,0.68,1504,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,-15,6.15,3.44,0.56,1090,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,-5,6.08,3.41,0.56,1099,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,0,6.02,3.37,0.56,1109,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,5,5.94,3.33,0.56,1117,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,10,5.88,3.29,0.56,1122,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,15,5.82,3.26,0.56,1158,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,20,5.74,3.21,0.56,1206,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,25,5.64,3.16,0.56,1284,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,30,5.5,3.08,0.56,1340,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,35,5.34,2.99,0.56,1388,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,40,4.91,2.75,0.56,1471,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,24,45,4.05,2.27,0.56,1525,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,-15,6.23,2.74,0.44,1114,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,-5,6.17,2.71,0.44,1123,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,0,6.1,2.69,0.44,1132,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,5,6.02,2.65,0.44,1141,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,10,5.96,2.62,0.44,1146,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,15,5.9,2.6,0.44,1182,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,20,5.82,2.56,0.44,1230,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,25,5.72,2.51,0.44,1307,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,30,5.58,2.46,0.44,1364,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,35,5.42,2.38,0.44,1412,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,40,4.97,2.19,0.44,1495,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,31,26,45,4.1,1.81,0.44,1549,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,-15,5.92,4.86,0.82,1035,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,-5,5.86,4.81,0.82,1045,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,0,5.8,4.76,0.82,1054,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,5,5.73,4.69,0.82,1063,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,10,5.67,4.65,0.82,1068,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,15,5.61,4.6,0.82,1104,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,20,5.53,4.53,0.82,1153,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,25,5.43,4.45,0.82,1231,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,30,5.3,4.35,0.82,1288,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,35,5.15,4.22,0.82,1337,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,40,4.73,3.88,0.82,1420,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,18,45,3.9,3.2,0.82,1475,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,-15,6.04,4.96,0.82,1062,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,-5,5.98,4.91,0.82,1071,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,0,5.92,4.85,0.82,1081,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,5,5.84,4.79,0.82,1089,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,10,5.78,4.74,0.82,1095,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,15,5.72,4.69,0.82,1130,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,20,5.64,4.63,0.82,1179,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,25,5.54,4.54,0.82,1258,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,30,5.41,4.44,0.82,1315,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,35,5.26,4.31,0.82,1363,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,40,4.82,3.96,0.82,1447,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,20,45,3.98,3.26,0.82,1501,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,-15,6.16,4.44,0.72,1080,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,-5,6.1,4.39,0.72,1089,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,0,6.04,4.35,0.72,1099,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,5,5.96,4.29,0.72,1107,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,10,5.9,4.25,0.72,1113,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,15,5.84,4.2,0.72,1148,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,20,5.76,4.14,0.72,1197,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,25,5.65,4.07,0.72,1275,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,30,5.52,3.98,0.72,1333,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,35,5.36,3.86,0.72,1381,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,40,4.92,3.54,0.72,1465,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,22,45,4.06,2.92,0.72,1519,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,-15,6.21,3.72,0.6,1101,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,-5,6.15,3.69,0.6,1110,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,0,6.08,3.65,0.6,1120,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,5,6.0,3.6,0.6,1128,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,10,5.94,3.56,0.6,1134,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,15,5.88,3.53,0.6,1169,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,20,5.8,3.48,0.6,1218,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,25,5.69,3.42,0.6,1296,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,30,5.56,3.34,0.6,1354,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,35,5.4,3.24,0.6,1402,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,40,4.96,2.97,0.6,1486,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,24,45,4.09,2.45,0.6,1540,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,-15,6.29,3.02,0.48,1125,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,-5,6.23,2.99,0.48,1134,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,0,6.16,2.96,0.48,1144,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,5,6.08,2.92,0.48,1152,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,10,6.02,2.89,0.48,1158,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,15,5.96,2.86,0.48,1193,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,20,5.88,2.82,0.48,1242,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,25,5.77,2.77,0.48,1321,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,30,5.64,2.71,0.48,1378,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,35,5.47,2.63,0.48,1426,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,40,5.02,2.41,0.48,1510,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-18UX4RCL8,AUW-18U4RJ8,cooling,rated,32,26,45,4.15,1.99,0.48,1564,5.0,0.7,1282.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 43
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,-15,3.97,2.06,0.52,721,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,-5,3.93,2.04,0.52,728,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,0,3.89,2.02,0.52,735,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,5,3.84,2.0,0.52,741,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,10,3.8,1.98,0.52,745,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,15,3.76,1.95,0.52,769,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,20,3.71,1.93,0.52,804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,25,3.64,1.89,0.52,858,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,30,3.56,1.85,0.52,898,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,35,3.45,1.79,0.52,932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,40,3.17,1.65,0.52,990,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,18,45,2.61,1.36,0.52,1028,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,-15,4.13,1.65,0.4,745,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,-5,4.09,1.64,0.4,752,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,0,4.05,1.62,0.4,758,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,5,4.0,1.6,0.4,764,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,10,3.96,1.58,0.4,768,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,15,3.91,1.57,0.4,793,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,20,3.86,1.54,0.4,827,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,25,3.79,1.52,0.4,882,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,30,3.7,1.48,0.4,922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,35,3.59,1.44,0.4,956,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,40,3.3,1.32,0.4,1014,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,21,20,45,2.72,1.09,0.4,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,-15,4.09,2.29,0.56,729,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,-5,4.05,2.27,0.56,735,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,0,4.01,2.24,0.56,742,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,5,3.96,2.22,0.56,748,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,10,3.92,2.19,0.56,752,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,15,3.87,2.17,0.56,777,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,20,3.82,2.14,0.56,812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,25,3.75,2.1,0.56,867,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,30,3.66,2.05,0.56,907,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,35,3.56,1.99,0.56,941,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,40,3.27,1.83,0.56,1000,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,18,45,2.69,1.51,0.56,1039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,-15,4.22,1.86,0.44,752,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,-5,4.18,1.84,0.44,759,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,0,4.13,1.82,0.44,766,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,5,4.08,1.79,0.44,772,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,10,4.04,1.78,0.44,776,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,15,3.99,1.76,0.44,801,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,20,3.94,1.73,0.44,835,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,25,3.87,1.7,0.44,891,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,30,3.78,1.66,0.44,931,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,35,3.67,1.61,0.44,965,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,40,3.37,1.48,0.44,1024,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,20,45,2.78,1.22,0.44,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,-15,4.29,1.37,0.32,769,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,-5,4.25,1.36,0.32,775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,0,4.2,1.34,0.32,782,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,5,4.15,1.33,0.32,788,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,10,4.11,1.31,0.32,792,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,15,4.06,1.3,0.32,817,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,20,4.0,1.28,0.32,852,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,25,3.93,1.26,0.32,907,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,30,3.84,1.23,0.32,947,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,35,3.73,1.19,0.32,981,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,40,3.42,1.1,0.32,1040,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,22,22,45,2.82,0.9,0.32,1079,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,-15,4.18,2.51,0.6,736,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,-5,4.13,2.48,0.6,743,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,0,4.09,2.45,0.6,750,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,5,4.04,2.42,0.6,756,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,10,4.0,2.4,0.6,760,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,15,3.95,2.37,0.6,785,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,20,3.9,2.34,0.6,820,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,25,3.83,2.3,0.6,876,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,30,3.74,2.24,0.6,916,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,35,3.63,2.18,0.6,951,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
