indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,40,3.33,2.0,0.6,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,18,45,2.75,1.65,0.6,1049,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,-15,4.3,2.07,0.48,760,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,-5,4.26,2.05,0.48,767,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,0,4.21,2.02,0.48,774,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,5,4.16,2.0,0.48,780,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,10,4.12,1.98,0.48,784,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,15,4.07,1.96,0.48,809,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,20,4.02,1.93,0.48,844,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,25,3.95,1.89,0.48,900,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,30,3.85,1.85,0.48,940,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,35,3.74,1.8,0.48,975,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,40,3.44,1.65,0.48,1035,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,20,45,2.83,1.36,0.48,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,-15,4.38,1.58,0.36,776,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,-5,4.33,1.56,0.36,783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,0,4.29,1.54,0.36,790,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,5,4.23,1.52,0.36,796,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,10,4.19,1.51,0.36,800,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,15,4.14,1.49,0.36,825,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,20,4.09,1.47,0.36,860,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,25,4.01,1.44,0.36,916,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,30,3.92,1.41,0.36,957,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,35,3.81,1.37,0.36,991,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,40,3.49,1.26,0.36,1051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,23,22,45,2.88,1.04,0.36,1090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,-15,4.26,2.73,0.64,743,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,-5,4.22,2.7,0.64,750,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,0,4.17,2.67,0.64,757,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,5,4.12,2.64,0.64,763,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,10,4.08,2.61,0.64,767,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,15,4.03,2.58,0.64,793,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,20,3.98,2.55,0.64,828,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,25,3.91,2.5,0.64,885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,30,3.82,2.44,0.64,926,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,35,3.7,2.37,0.64,961,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,40,3.4,2.18,0.64,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,18,45,2.81,1.8,0.64,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,-15,4.39,2.28,0.52,768,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,-5,4.35,2.26,0.52,775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,0,4.3,2.24,0.52,781,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,5,4.24,2.21,0.52,788,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,10,4.2,2.19,0.52,792,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,15,4.16,2.16,0.52,817,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,20,4.1,2.13,0.52,852,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,25,4.03,2.09,0.52,909,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,30,3.93,2.05,0.52,950,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,35,3.82,1.99,0.52,985,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,40,3.51,1.82,0.52,1045,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,20,45,2.89,1.5,0.52,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,-15,4.47,1.79,0.4,784,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,-5,4.42,1.77,0.4,791,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,0,4.37,1.75,0.4,798,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,5,4.32,1.73,0.4,804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,10,4.27,1.71,0.4,808,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,15,4.23,1.69,0.4,834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,20,4.17,1.67,0.4,869,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,25,4.1,1.64,0.4,925,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,30,4.0,1.6,0.4,966,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,35,3.88,1.55,0.4,1001,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,40,3.56,1.43,0.4,1062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,22,45,2.94,1.18,0.4,1101,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,-15,4.53,1.27,0.28,804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,-5,4.48,1.26,0.28,810,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,0,4.43,1.24,0.28,817,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,5,4.38,1.23,0.28,824,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,10,4.33,1.21,0.28,827,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,15,4.29,1.2,0.28,853,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,20,4.23,1.18,0.28,888,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,25,4.15,1.16,0.28,945,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,30,4.06,1.14,0.28,986,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,35,3.94,1.1,0.28,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,40,3.61,1.01,0.28,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,24,24,45,2.98,0.84,0.28,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,-15,4.39,2.99,0.68,751,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,-5,4.35,2.96,0.68,758,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,0,4.3,2.92,0.68,765,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,5,4.25,2.89,0.68,771,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,10,4.2,2.86,0.68,775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,15,4.16,2.83,0.68,801,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,20,4.1,2.79,0.68,837,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,25,4.03,2.74,0.68,893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,30,3.93,2.68,0.68,935,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,35,3.82,2.6,0.68,970,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,40,3.51,2.38,0.68,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,18,45,2.89,1.97,0.68,1071,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,-15,4.53,2.53,0.56,775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,-5,4.48,2.51,0.56,782,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,0,4.43,2.48,0.56,789,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,5,4.38,2.45,0.56,796,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,10,4.33,2.43,0.56,800,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,15,4.29,2.4,0.56,825,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,20,4.23,2.37,0.56,861,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,25,4.15,2.33,0.56,918,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,30,4.05,2.27,0.56,960,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,35,3.94,2.2,0.56,995,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,40,3.61,2.02,0.56,1056,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,20,45,2.98,1.67,0.56,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,-15,4.6,2.03,0.44,792,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,-5,4.56,2.01,0.44,799,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,0,4.51,1.98,0.44,806,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,5,4.45,1.96,0.44,812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,10,4.41,1.94,0.44,816,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,15,4.36,1.92,0.44,842,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,20,4.3,1.89,0.44,878,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,25,4.22,1.86,0.44,935,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,30,4.12,1.81,0.44,976,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,35,4.0,1.76,0.44,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,40,3.68,1.62,0.44,1072,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,22,45,3.03,1.33,0.44,1112,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,-15,4.67,1.49,0.32,812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,-5,4.62,1.48,0.32,819,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,0,4.57,1.46,0.32,826,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,5,4.51,1.44,0.32,832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,10,4.47,1.43,0.32,836,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,15,4.42,1.41,0.32,862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,20,4.36,1.39,0.32,897,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,25,4.28,1.37,0.32,954,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,30,4.18,1.34,0.32,996,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,35,4.06,1.3,0.32,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,40,3.73,1.19,0.32,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,25,24,45,3.07,0.98,0.32,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,-15,4.53,3.26,0.72,759,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,-5,4.48,3.23,0.72,766,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,0,4.43,3.19,0.72,773,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,5,4.38,3.15,0.72,779,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,10,4.33,3.12,0.72,783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,15,4.29,3.09,0.72,809,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,20,4.23,3.04,0.72,845,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,25,4.15,2.99,0.72,902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,30,4.06,2.92,0.72,944,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,35,3.94,2.84,0.72,980,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,40,3.61,2.6,0.72,1041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,18,45,2.98,2.15,0.72,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,-15,4.67,2.8,0.6,783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,-5,4.62,2.77,0.6,790,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,0,4.57,2.74,0.6,797,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,5,4.51,2.71,0.6,804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,10,4.47,2.68,0.6,808,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,15,4.42,2.65,0.6,834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,20,4.36,2.61,0.6,870,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,25,4.28,2.57,0.6,927,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,30,4.18,2.51,0.6,969,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,35,4.06,2.43,0.6,1005,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,40,3.73,2.24,0.6,1066,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,20,45,3.07,1.84,0.6,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,-15,4.75,2.28,0.48,800,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,-5,4.7,2.26,0.48,807,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,0,4.65,2.23,0.48,814,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,5,4.59,2.2,0.48,820,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,10,4.54,2.18,0.48,824,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,15,4.49,2.16,0.48,851,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,20,4.43,2.13,0.48,887,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,25,4.35,2.09,0.48,944,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,30,4.25,2.04,0.48,986,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,35,4.13,1.98,0.48,1022,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,40,3.79,1.82,0.48,1083,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,22,45,3.13,1.5,0.48,1123,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,-15,4.81,1.73,0.36,820,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,-5,4.76,1.72,0.36,827,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,0,4.71,1.7,0.36,834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,5,4.65,1.67,0.36,840,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,10,4.61,1.66,0.36,844,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,15,4.56,1.64,0.36,870,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,20,4.49,1.62,0.36,906,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,25,4.41,1.59,0.36,964,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,30,4.31,1.55,0.36,1006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,35,4.18,1.51,0.36,1041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,40,3.84,1.38,0.36,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,24,45,3.17,1.14,0.36,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,-15,4.89,1.17,0.24,843,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,-5,4.84,1.16,0.24,850,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,0,4.79,1.15,0.24,857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,5,4.73,1.13,0.24,863,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,10,4.68,1.12,0.24,867,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,15,4.63,1.11,0.24,893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,20,4.57,1.1,0.24,929,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,25,4.48,1.08,0.24,987,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,30,4.38,1.05,0.24,1029,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,35,4.25,1.02,0.24,1064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,40,3.9,0.94,0.24,1126,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,26,26,45,3.22,0.77,0.24,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,-15,4.62,3.51,0.76,766,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,-5,4.57,3.48,0.76,773,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,0,4.52,3.44,0.76,780,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,5,4.47,3.39,0.76,787,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,10,4.42,3.36,0.76,791,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,15,4.37,3.32,0.76,817,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,20,4.31,3.28,0.76,854,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,25,4.24,3.22,0.76,912,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,30,4.14,3.15,0.76,954,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,35,4.02,3.05,0.76,990,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,40,3.69,2.8,0.76,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,18,45,3.04,2.31,0.76,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,-15,4.71,3.3,0.7,776,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,-5,4.67,3.27,0.7,783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,0,4.62,3.23,0.7,790,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,5,4.56,3.19,0.7,797,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,10,4.51,3.16,0.7,801,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,15,4.46,3.12,0.7,827,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,20,4.4,3.08,0.7,864,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,25,4.32,3.03,0.7,922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,30,4.22,2.96,0.7,964,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,35,4.1,2.87,0.7,1000,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,40,3.76,2.63,0.7,1062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,19,45,3.11,2.17,0.7,1102,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,-15,4.76,3.05,0.64,791,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,-5,4.71,3.02,0.64,798,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,0,4.66,2.98,0.64,805,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,5,4.6,2.95,0.64,812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,10,4.56,2.92,0.64,816,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,15,4.51,2.89,0.64,842,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,20,4.45,2.85,0.64,879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,25,4.37,2.8,0.64,937,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,30,4.27,2.73,0.64,979,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,35,4.14,2.65,0.64,1015,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,40,3.8,2.43,0.64,1077,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,20,45,3.14,2.01,0.64,1117,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,-15,4.84,2.52,0.52,808,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,-5,4.79,2.49,0.52,815,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,0,4.74,2.47,0.52,822,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,5,4.68,2.43,0.52,829,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,10,4.64,2.41,0.52,833,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,15,4.59,2.38,0.52,859,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,20,4.52,2.35,0.52,896,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,25,4.44,2.31,0.52,954,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,30,4.34,2.26,0.52,996,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,35,4.21,2.19,0.52,1032,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,40,3.87,2.01,0.52,1094,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,22,45,3.19,1.66,0.52,1134,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,-15,4.91,1.96,0.4,828,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,-5,4.86,1.94,0.4,835,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,0,4.81,1.92,0.4,842,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,5,4.75,1.9,0.4,849,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,10,4.7,1.88,0.4,853,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,15,4.65,1.86,0.4,879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,20,4.59,1.83,0.4,916,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,25,4.5,1.8,0.4,974,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,30,4.4,1.76,0.4,1016,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,35,4.27,1.71,0.4,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,40,3.92,1.57,0.4,1114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,24,45,3.23,1.29,0.4,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,-15,4.99,1.4,0.28,851,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,-5,4.94,1.38,0.28,858,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,0,4.89,1.37,0.28,865,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,5,4.82,1.35,0.28,872,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,10,4.78,1.34,0.28,876,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,15,4.72,1.32,0.28,902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,20,4.66,1.3,0.28,939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,25,4.58,1.28,0.28,997,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,30,4.47,1.25,0.28,1039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,35,4.34,1.21,0.28,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,40,3.98,1.12,0.28,1137,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,27,26,45,3.29,0.92,0.28,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,-15,4.67,3.73,0.8,774,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,-5,4.62,3.7,0.8,781,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,0,4.57,3.66,0.8,788,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,5,4.51,3.61,0.8,795,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,10,4.47,3.57,0.8,799,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,15,4.42,3.53,0.8,825,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,20,4.36,3.49,0.8,862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,25,4.28,3.42,0.8,921,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,30,4.18,3.34,0.8,964,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,35,4.06,3.25,0.8,1000,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,40,3.73,2.98,0.8,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,18,45,3.07,2.46,0.8,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,-15,4.76,3.24,0.68,799,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,-5,4.71,3.21,0.68,806,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,0,4.66,3.17,0.68,813,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,5,4.6,3.13,0.68,820,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,10,4.56,3.1,0.68,824,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,15,4.51,3.07,0.68,851,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,20,4.45,3.02,0.68,887,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,25,4.37,2.97,0.68,946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,30,4.27,2.9,0.68,989,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,35,4.14,2.82,0.68,1025,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,40,3.8,2.58,0.68,1088,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,20,45,3.14,2.13,0.68,1129,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,-15,4.81,2.69,0.56,816,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,-5,4.76,2.67,0.56,823,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,0,4.71,2.64,0.56,831,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,5,4.65,2.6,0.56,837,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,10,4.6,2.58,0.56,841,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,15,4.55,2.55,0.56,868,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,20,4.49,2.51,0.56,904,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,25,4.41,2.47,0.56,963,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,30,4.31,2.41,0.56,1006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,35,4.18,2.34,0.56,1042,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,40,3.84,2.15,0.56,1105,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,22,45,3.17,1.77,0.56,1146,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,-15,4.89,2.15,0.44,837,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,-5,4.84,2.13,0.44,844,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,0,4.79,2.11,0.44,851,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,5,4.73,2.08,0.44,857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,10,4.68,2.06,0.44,861,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,15,4.63,2.04,0.44,888,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,20,4.57,2.01,0.44,925,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,25,4.49,1.97,0.44,983,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,30,4.38,1.93,0.44,1026,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,35,4.25,1.87,0.44,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,40,3.9,1.72,0.44,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,24,45,3.22,1.42,0.44,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,-15,4.96,1.59,0.32,860,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,-5,4.91,1.57,0.32,867,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,0,4.86,1.55,0.32,874,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,5,4.79,1.53,0.32,880,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,10,4.75,1.52,0.32,885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,15,4.7,1.5,0.32,911,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,20,4.63,1.48,0.32,948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,25,4.55,1.46,0.32,1007,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,30,4.44,1.42,0.32,1049,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,35,4.31,1.38,0.32,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,40,3.96,1.27,0.32,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,28,26,45,3.27,1.05,0.32,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,-15,4.71,3.86,0.82,782,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,-5,4.67,3.83,0.82,789,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,0,4.62,3.79,0.82,796,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,5,4.56,3.74,0.82,803,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,10,4.51,3.7,0.82,807,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,15,4.46,3.66,0.82,834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,20,4.4,3.61,0.82,871,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,25,4.32,3.54,0.82,930,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,30,4.22,3.46,0.82,973,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,35,4.1,3.36,0.82,1010,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,40,3.76,3.09,0.82,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,18,45,3.1,2.55,0.82,1114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,-15,4.81,3.46,0.72,807,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,-5,4.76,3.43,0.72,814,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,0,4.71,3.39,0.72,822,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,5,4.65,3.35,0.72,828,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,10,4.6,3.31,0.72,832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,15,4.55,3.28,0.72,859,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,20,4.49,3.23,0.72,896,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,25,4.41,3.18,0.72,955,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,30,4.31,3.1,0.72,999,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,35,4.18,3.01,0.72,1035,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,40,3.84,2.76,0.72,1099,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,20,45,3.17,2.28,0.72,1140,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,-15,4.91,2.94,0.6,824,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,-5,4.86,2.91,0.6,832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,0,4.8,2.88,0.6,839,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,5,4.74,2.85,0.6,845,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,10,4.7,2.82,0.6,850,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,15,4.64,2.79,0.6,877,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,20,4.58,2.75,0.6,914,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,25,4.5,2.7,0.6,973,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,30,4.39,2.64,0.6,1016,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,35,4.27,2.56,0.6,1053,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,40,3.92,2.35,0.6,1116,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,22,45,3.23,1.94,0.6,1157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,-15,4.94,2.37,0.48,845,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,-5,4.89,2.35,0.48,852,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,0,4.84,2.32,0.48,859,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,5,4.78,2.29,0.48,866,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,10,4.73,2.27,0.48,870,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,15,4.68,2.25,0.48,897,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,20,4.61,2.21,0.48,934,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,25,4.53,2.17,0.48,993,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,30,4.42,2.12,0.48,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,35,4.3,2.06,0.48,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,40,3.94,1.89,0.48,1136,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,24,45,3.25,1.56,0.48,1178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,-15,5.01,1.8,0.36,868,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,-5,4.96,1.79,0.36,876,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,0,4.91,1.77,0.36,883,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,5,4.84,1.74,0.36,889,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,10,4.79,1.73,0.36,893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,15,4.74,1.71,0.36,920,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,20,4.68,1.68,0.36,957,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,25,4.59,1.65,0.36,1017,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,30,4.49,1.62,0.36,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,35,4.36,1.57,0.36,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,40,4.0,1.44,0.36,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,29,26,45,3.3,1.19,0.36,1201,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,-15,4.76,3.9,0.82,789,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,-5,4.71,3.86,0.82,797,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,0,4.66,3.82,0.82,804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,5,4.6,3.77,0.82,811,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,10,4.56,3.74,0.82,815,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,15,4.51,3.7,0.82,842,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,20,4.44,3.64,0.82,879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,25,4.37,3.58,0.82,939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,30,4.26,3.5,0.82,983,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,35,4.14,3.39,0.82,1020,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,40,3.8,3.12,0.82,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,18,45,3.14,2.57,0.82,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,-15,4.86,3.69,0.76,815,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,-5,4.81,3.66,0.76,822,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,0,4.76,3.62,0.76,830,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,5,4.7,3.57,0.76,836,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,10,4.65,3.53,0.76,841,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,15,4.6,3.5,0.76,868,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,20,4.54,3.45,0.76,905,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,25,4.46,3.39,0.76,965,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,30,4.35,3.31,0.76,1009,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,35,4.22,3.21,0.76,1046,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,40,3.88,2.95,0.76,1110,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,20,45,3.2,2.43,0.76,1151,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,-15,4.95,3.17,0.64,833,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,-5,4.91,3.14,0.64,840,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
