indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,0,4.85,3.11,0.64,847,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,5,4.79,3.07,0.64,854,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,10,4.74,3.04,0.64,858,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,15,4.69,3.0,0.64,885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,20,4.63,2.96,0.64,923,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,25,4.54,2.91,0.64,982,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,30,4.44,2.84,0.64,1026,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,35,4.31,2.76,0.64,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,40,3.96,2.53,0.64,1127,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,22,45,3.26,2.09,0.64,1169,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,-15,4.99,2.59,0.52,853,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,-5,4.94,2.57,0.52,861,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,0,4.89,2.54,0.52,868,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,5,4.82,2.51,0.52,874,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,10,4.78,2.48,0.52,879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,15,4.72,2.46,0.52,906,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,20,4.66,2.42,0.52,943,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,25,4.58,2.38,0.52,1003,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,30,4.47,2.32,0.52,1047,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,35,4.34,2.26,0.52,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,40,3.98,2.07,0.52,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,24,45,3.29,1.71,0.52,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,-15,5.06,2.02,0.4,877,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,-5,5.01,2.0,0.4,884,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,0,4.95,1.98,0.4,892,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,5,4.89,1.96,0.4,898,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,10,4.84,1.94,0.4,902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,15,4.79,1.92,0.4,930,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,20,4.72,1.89,0.4,967,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,25,4.64,1.86,0.4,1027,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,30,4.53,1.81,0.4,1070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,35,4.4,1.76,0.4,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,40,4.04,1.62,0.4,1171,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,30,26,45,3.33,1.33,0.4,1213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,-15,4.81,3.94,0.82,797,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,-5,4.76,3.9,0.82,805,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,0,4.71,3.86,0.82,812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,5,4.65,3.81,0.82,819,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,10,4.6,3.77,0.82,823,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,15,4.55,3.73,0.82,850,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,20,4.49,3.68,0.82,888,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,25,4.41,3.62,0.82,949,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,30,4.31,3.53,0.82,993,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,35,4.18,3.43,0.82,1030,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,40,3.84,3.15,0.82,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,18,45,3.17,2.6,0.82,1137,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,-15,4.91,3.92,0.8,823,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,-5,4.86,3.89,0.8,831,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,0,4.8,3.84,0.8,838,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,5,4.74,3.79,0.8,845,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,10,4.7,3.76,0.8,849,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,15,4.65,3.72,0.8,876,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,20,4.58,3.66,0.8,914,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,25,4.5,3.6,0.8,975,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,30,4.39,3.52,0.8,1019,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,35,4.27,3.41,0.8,1056,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,40,3.92,3.13,0.8,1121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,20,45,3.23,2.58,0.8,1163,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,-15,5.0,3.4,0.68,841,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,-5,4.95,3.37,0.68,848,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,0,4.9,3.33,0.68,856,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,5,4.84,3.29,0.68,862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,10,4.79,3.26,0.68,867,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,15,4.74,3.22,0.68,894,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,20,4.67,3.18,0.68,932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,25,4.59,3.12,0.68,992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,30,4.48,3.05,0.68,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,35,4.35,2.96,0.68,1074,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,40,3.99,2.72,0.68,1138,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,22,45,3.3,2.24,0.68,1180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,-15,5.04,2.82,0.56,862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,-5,4.99,2.79,0.56,869,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,0,4.94,2.76,0.56,877,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,5,4.87,2.73,0.56,883,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,10,4.82,2.7,0.56,887,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,15,4.77,2.67,0.56,915,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,20,4.71,2.64,0.56,953,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,25,4.62,2.59,0.56,1013,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,30,4.51,2.53,0.56,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,35,4.38,2.45,0.56,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,40,4.02,2.25,0.56,1159,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,24,45,3.32,1.86,0.56,1201,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,-15,5.11,2.25,0.44,886,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,-5,5.06,2.23,0.44,893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,0,5.0,2.2,0.44,901,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,5,4.94,2.17,0.44,907,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,10,4.89,2.15,0.44,911,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,15,4.84,2.13,0.44,939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,20,4.77,2.1,0.44,977,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,25,4.69,2.06,0.44,1037,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,30,4.58,2.01,0.44,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,35,4.44,1.96,0.44,1119,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,40,4.08,1.79,0.44,1183,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,31,26,45,3.37,1.48,0.44,1225,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,-15,4.86,3.98,0.82,805,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,-5,4.81,3.94,0.82,813,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,0,4.76,3.9,0.82,820,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,5,4.69,3.85,0.82,827,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,10,4.65,3.81,0.82,831,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,15,4.6,3.77,0.82,859,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,20,4.53,3.72,0.82,897,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,25,4.45,3.65,0.82,958,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,30,4.35,3.57,0.82,1003,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,35,4.22,3.46,0.82,1040,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,40,3.88,3.18,0.82,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,18,45,3.2,2.62,0.82,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,-15,4.96,4.06,0.82,832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,-5,4.91,4.02,0.82,839,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,0,4.85,3.98,0.82,846,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,5,4.79,3.93,0.82,853,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,10,4.74,3.89,0.82,857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,15,4.69,3.85,0.82,885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,20,4.63,3.79,0.82,923,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,25,4.54,3.73,0.82,984,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,30,4.44,3.64,0.82,1029,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,35,4.31,3.53,0.82,1067,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,40,3.96,3.24,0.82,1132,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,20,45,3.26,2.68,0.82,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,-15,5.05,3.64,0.72,849,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,-5,5.0,3.6,0.72,857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,0,4.95,3.56,0.72,864,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,5,4.89,3.52,0.72,871,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,10,4.84,3.48,0.72,875,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,15,4.79,3.45,0.72,903,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,20,4.72,3.4,0.72,941,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,25,4.64,3.34,0.72,1002,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,30,4.53,3.26,0.72,1047,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,35,4.4,3.16,0.72,1085,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,40,4.03,2.91,0.72,1150,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,22,45,3.33,2.4,0.72,1192,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,-15,5.09,3.05,0.6,870,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,-5,5.04,3.02,0.6,878,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,0,4.98,2.99,0.6,885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,5,4.92,2.95,0.6,892,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,10,4.87,2.92,0.6,896,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,15,4.82,2.89,0.6,924,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,20,4.75,2.85,0.6,962,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,25,4.67,2.8,0.6,1023,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,30,4.56,2.74,0.6,1068,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,35,4.43,2.66,0.6,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,40,4.06,2.44,0.6,1171,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,24,45,3.35,2.01,0.6,1213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,-15,5.16,2.48,0.48,895,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,-5,5.11,2.45,0.48,902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,0,5.05,2.43,0.48,910,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,5,4.99,2.4,0.48,916,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,10,4.94,2.37,0.48,920,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,15,4.89,2.35,0.48,948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,20,4.82,2.31,0.48,986,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,25,4.73,2.27,0.48,1047,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,30,4.62,2.22,0.48,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,35,4.49,2.15,0.48,1130,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,40,4.12,1.98,0.48,1195,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-14UX4RGM8,AUW-14U4RJ8,cooling,rated,32,26,45,3.4,1.63,0.48,1237,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 44
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,-15,4.84,2.52,0.52,904,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,-5,4.79,2.49,0.52,912,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,0,4.74,2.46,0.52,921,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,5,4.68,2.43,0.52,928,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,10,4.63,2.41,0.52,933,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,15,4.58,2.38,0.52,964,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,20,4.52,2.35,0.52,1007,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,25,4.44,2.31,0.52,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,30,4.34,2.25,0.52,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,35,4.21,2.19,0.52,1167,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,40,3.86,2.01,0.52,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,18,45,3.19,1.66,0.52,1288,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,-15,5.04,2.02,0.4,928,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,-5,4.99,2.0,0.4,936,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,0,4.94,1.97,0.4,944,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,5,4.87,1.95,0.4,952,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,10,4.82,1.93,0.4,957,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,15,4.77,1.91,0.4,988,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,20,4.71,1.88,0.4,1030,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,25,4.62,1.85,0.4,1099,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,30,4.51,1.81,0.4,1149,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,35,4.38,1.75,0.4,1191,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,40,4.02,1.61,0.4,1264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,21,20,45,3.32,1.33,0.4,1311,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,-15,4.99,2.79,0.56,913,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,-5,4.94,2.77,0.56,922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,0,4.89,2.74,0.56,930,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,5,4.82,2.7,0.56,938,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,10,4.78,2.67,0.56,942,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,15,4.72,2.65,0.56,974,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,20,4.66,2.61,0.56,1017,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,25,4.58,2.56,0.56,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,30,4.47,2.5,0.56,1136,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,35,4.34,2.43,0.56,1179,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,40,3.98,2.23,0.56,1253,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,18,45,3.29,1.84,0.56,1301,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,-15,5.14,2.26,0.44,937,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,-5,5.09,2.24,0.44,945,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,0,5.04,2.22,0.44,954,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,5,4.97,2.19,0.44,961,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,10,4.92,2.17,0.44,966,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,15,4.87,2.14,0.44,998,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,20,4.8,2.11,0.44,1041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,25,4.72,2.08,0.44,1110,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,30,4.61,2.03,0.44,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,35,4.47,1.97,0.44,1203,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,40,4.11,1.81,0.44,1277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,20,45,3.39,1.49,0.44,1325,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,-15,5.23,1.67,0.32,953,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,-5,5.18,1.66,0.32,962,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,0,5.12,1.64,0.32,970,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,5,5.06,1.62,0.32,978,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,10,5.01,1.6,0.32,982,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,15,4.95,1.58,0.32,1014,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,20,4.88,1.56,0.32,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,25,4.8,1.54,0.32,1126,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,30,4.68,1.5,0.32,1176,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,35,4.55,1.46,0.32,1219,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,40,4.18,1.34,0.32,1293,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,22,22,45,3.44,1.1,0.32,1341,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,-15,5.09,3.06,0.6,922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,-5,5.04,3.02,0.6,931,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,0,4.99,2.99,0.6,939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,5,4.92,2.95,0.6,947,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,10,4.87,2.92,0.6,952,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,15,4.82,2.89,0.6,984,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,20,4.75,2.85,0.6,1027,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,25,4.67,2.8,0.6,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,30,4.56,2.74,0.6,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,35,4.43,2.66,0.6,1191,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,40,4.06,2.44,0.6,1266,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,18,45,3.35,2.01,0.6,1314,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,-15,5.25,2.52,0.48,946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,-5,5.2,2.49,0.48,955,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,0,5.14,2.47,0.48,963,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,5,5.07,2.44,0.48,971,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,10,5.02,2.41,0.48,976,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,15,4.97,2.38,0.48,1008,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,20,4.9,2.35,0.48,1051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,25,4.81,2.31,0.48,1121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,30,4.7,2.26,0.48,1172,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,35,4.56,2.19,0.48,1215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,40,4.19,2.01,0.48,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,20,45,3.46,1.66,0.48,1338,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,-15,5.34,1.92,0.36,963,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,-5,5.28,1.9,0.36,971,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,0,5.23,1.88,0.36,980,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,5,5.16,1.86,0.36,987,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,10,5.11,1.84,0.36,992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,15,5.05,1.82,0.36,1024,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,20,4.98,1.79,0.36,1068,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,25,4.89,1.76,0.36,1137,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,30,4.78,1.72,0.36,1188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,35,4.64,1.67,0.36,1231,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,40,4.26,1.53,0.36,1306,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,23,22,45,3.51,1.27,0.36,1354,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,-15,5.2,3.33,0.64,932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,-5,5.14,3.29,0.64,940,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,0,5.09,3.26,0.64,949,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,5,5.02,3.21,0.64,957,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,10,4.97,3.18,0.64,962,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,15,4.92,3.15,0.64,994,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,20,4.85,3.1,0.64,1038,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,25,4.77,3.05,0.64,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,30,4.65,2.98,0.64,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,35,4.52,2.89,0.64,1203,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,40,4.15,2.65,0.64,1278,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,18,45,3.42,2.19,0.64,1327,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,-15,5.35,2.78,0.52,956,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,-5,5.3,2.76,0.52,965,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,0,5.24,2.73,0.52,973,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,5,5.18,2.69,0.52,981,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,10,5.13,2.67,0.52,986,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,15,5.07,2.64,0.52,1018,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,20,5.0,2.6,0.52,1062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,25,4.91,2.55,0.52,1132,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,30,4.8,2.49,0.52,1184,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,35,4.66,2.42,0.52,1227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,40,4.27,2.22,0.52,1303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,20,45,3.53,1.83,0.52,1352,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,-15,5.45,2.18,0.4,973,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,-5,5.39,2.16,0.4,981,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,0,5.33,2.13,0.4,990,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,5,5.26,2.11,0.4,997,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,10,5.21,2.09,0.4,1002,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,15,5.16,2.06,0.4,1034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,20,5.08,2.03,0.4,1078,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,25,4.99,2.0,0.4,1149,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,30,4.88,1.95,0.4,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,35,4.74,1.89,0.4,1244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,40,4.35,1.74,0.4,1319,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,22,45,3.59,1.43,0.4,1368,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,-15,5.52,1.55,0.28,992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,-5,5.47,1.53,0.28,1000,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,0,5.41,1.51,0.28,1009,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,5,5.34,1.49,0.28,1017,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,10,5.29,1.48,0.28,1022,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,15,5.23,1.46,0.28,1054,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,20,5.16,1.44,0.28,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,25,5.06,1.42,0.28,1168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,30,4.95,1.38,0.28,1220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,35,4.8,1.34,0.28,1263,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,40,4.41,1.23,0.28,1339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,24,24,45,3.64,1.02,0.28,1387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,-15,5.36,3.64,0.68,941,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,-5,5.3,3.61,0.68,950,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,0,5.25,3.57,0.68,959,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,5,5.18,3.52,0.68,966,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,10,5.13,3.49,0.68,971,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,15,5.07,3.45,0.68,1004,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,20,5.0,3.4,0.68,1048,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,25,4.91,3.34,0.68,1119,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,30,4.8,3.26,0.68,1171,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,35,4.66,3.17,0.68,1215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,40,4.28,2.91,0.68,1291,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,18,45,3.53,2.4,0.68,1341,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,-15,5.52,3.09,0.56,966,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,-5,5.47,3.06,0.56,974,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,0,5.41,3.03,0.56,983,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,5,5.34,2.99,0.56,991,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,10,5.28,2.96,0.56,996,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,15,5.23,2.93,0.56,1028,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,20,5.15,2.89,0.56,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,25,5.06,2.84,0.56,1144,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,30,4.94,2.77,0.56,1196,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,35,4.8,2.69,0.56,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,40,4.41,2.47,0.56,1316,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,20,45,3.64,2.04,0.56,1365,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,-15,5.61,2.47,0.44,982,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,-5,5.56,2.45,0.44,991,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,0,5.5,2.42,0.44,1000,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,5,5.43,2.39,0.44,1008,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,10,5.37,2.36,0.44,1012,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,15,5.32,2.34,0.44,1045,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,20,5.24,2.31,0.44,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,25,5.15,2.27,0.44,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,30,5.03,2.21,0.44,1212,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,35,4.88,2.15,0.44,1256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,40,4.48,1.97,0.44,1332,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,22,45,3.7,1.63,0.44,1382,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,-15,5.69,1.82,0.32,1002,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,-5,5.64,1.8,0.32,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,0,5.58,1.78,0.32,1019,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,5,5.5,1.76,0.32,1027,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,10,5.45,1.74,0.32,1032,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,15,5.39,1.72,0.32,1064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,20,5.32,1.7,0.32,1109,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,25,5.22,1.67,0.32,1180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,30,5.1,1.63,0.32,1232,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,35,4.95,1.58,0.32,1276,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,40,4.54,1.45,0.32,1352,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,25,24,45,3.75,1.2,0.32,1401,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,-15,5.52,3.98,0.72,951,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,-5,5.47,3.94,0.72,959,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,0,5.41,3.89,0.72,968,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,5,5.34,3.84,0.72,976,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,10,5.29,3.81,0.72,981,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,15,5.23,3.76,0.72,1014,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,20,5.16,3.71,0.72,1059,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,25,5.06,3.65,0.72,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,30,4.95,3.56,0.72,1183,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,35,4.8,3.46,0.72,1228,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,40,4.41,3.17,0.72,1304,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,18,45,3.64,2.62,0.72,1354,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,-15,5.69,3.41,0.6,975,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,-5,5.63,3.38,0.6,984,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,0,5.57,3.34,0.6,993,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,5,5.5,3.3,0.6,1001,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,10,5.45,3.27,0.6,1006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,15,5.39,3.23,0.6,1039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,20,5.31,3.19,0.6,1083,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,25,5.22,3.13,0.6,1155,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,30,5.1,3.06,0.6,1208,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,35,4.95,2.97,0.6,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,40,4.54,2.73,0.6,1329,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,20,45,3.75,2.25,0.6,1379,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,-15,5.79,2.78,0.48,992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,-5,5.73,2.75,0.48,1001,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,0,5.67,2.72,0.48,1010,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,5,5.6,2.69,0.48,1018,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,10,5.54,2.66,0.48,1023,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,15,5.48,2.63,0.48,1055,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,20,5.4,2.59,0.48,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,25,5.31,2.55,0.48,1172,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,30,5.18,2.49,0.48,1225,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,35,5.03,2.42,0.48,1269,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,40,4.62,2.22,0.48,1346,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,22,45,3.81,1.83,0.48,1396,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,-15,5.87,2.11,0.36,1012,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,-5,5.81,2.09,0.36,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,0,5.75,2.07,0.36,1030,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,5,5.67,2.04,0.36,1037,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,10,5.62,2.02,0.36,1042,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,15,5.56,2.0,0.36,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,20,5.48,1.97,0.36,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,25,5.38,1.94,0.36,1192,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,30,5.26,1.89,0.36,1244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,35,5.1,1.84,0.36,1289,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,40,4.69,1.69,0.36,1366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,24,45,3.87,1.39,0.36,1416,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,-15,5.96,1.43,0.24,1035,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,-5,5.9,1.42,0.24,1044,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,0,5.84,1.4,0.24,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,5,5.76,1.38,0.24,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,10,5.71,1.37,0.24,1065,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
