indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,15,5.65,1.35,0.24,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,20,5.57,1.34,0.24,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,25,5.47,1.31,0.24,1215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,30,5.34,1.28,0.24,1267,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,35,5.19,1.24,0.24,1312,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,40,4.76,1.14,0.24,1388,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,26,26,45,3.93,0.94,0.24,1438,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,-15,5.63,4.28,0.76,960,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,-5,5.58,4.24,0.76,969,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,0,5.52,4.19,0.76,978,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,5,5.45,4.14,0.76,986,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,10,5.39,4.1,0.76,991,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,15,5.33,4.05,0.76,1024,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,20,5.26,4.0,0.76,1069,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,25,5.17,3.93,0.76,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,30,5.05,3.84,0.76,1195,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,35,4.9,3.72,0.76,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,40,4.5,3.42,0.76,1318,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,18,45,3.71,2.82,0.76,1368,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,-15,5.75,4.02,0.7,970,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,-5,5.69,3.98,0.7,979,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,0,5.63,3.94,0.7,988,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,5,5.56,3.89,0.7,996,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,10,5.5,3.85,0.7,1001,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,15,5.44,3.81,0.7,1034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,20,5.37,3.76,0.7,1079,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,25,5.27,3.69,0.7,1152,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,30,5.15,3.61,0.7,1205,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,35,5.0,3.5,0.7,1250,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,40,4.59,3.21,0.7,1328,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,19,45,3.79,2.65,0.7,1378,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,-15,5.81,3.72,0.64,985,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,-5,5.75,3.68,0.64,994,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,0,5.69,3.64,0.64,1003,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,5,5.61,3.59,0.64,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,10,5.56,3.56,0.64,1016,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,15,5.5,3.52,0.64,1049,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,20,5.42,3.47,0.64,1094,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,25,5.33,3.41,0.64,1167,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,30,5.2,3.33,0.64,1220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,35,5.05,3.23,0.64,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,40,4.64,2.97,0.64,1343,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,20,45,3.82,2.45,0.64,1393,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,-15,5.91,3.07,0.52,1002,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,-5,5.85,3.04,0.52,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,0,5.78,3.01,0.52,1020,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,5,5.71,2.97,0.52,1028,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,10,5.65,2.94,0.52,1033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,15,5.59,2.91,0.52,1066,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,20,5.51,2.87,0.52,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,25,5.42,2.82,0.52,1184,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,30,5.29,2.75,0.52,1237,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,35,5.14,2.67,0.52,1282,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,40,4.71,2.45,0.52,1360,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,22,45,3.89,2.02,0.52,1410,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,-15,5.99,2.4,0.4,1022,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,-5,5.93,2.37,0.4,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,0,5.86,2.35,0.4,1040,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,5,5.79,2.32,0.4,1048,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,10,5.73,2.29,0.4,1053,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,15,5.67,2.27,0.4,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,20,5.59,2.24,0.4,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,25,5.49,2.2,0.4,1204,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,30,5.36,2.15,0.4,1257,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,35,5.21,2.08,0.4,1302,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,40,4.78,1.91,0.4,1380,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,24,45,3.94,1.58,0.4,1430,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,-15,6.08,1.7,0.28,1045,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,-5,6.02,1.69,0.28,1054,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,0,5.96,1.67,0.28,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,5,5.88,1.65,0.28,1071,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,10,5.82,1.63,0.28,1076,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,15,5.76,1.61,0.28,1109,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,20,5.68,1.59,0.28,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,25,5.58,1.56,0.28,1227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,30,5.45,1.53,0.28,1280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,35,5.29,1.48,0.28,1325,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,40,4.86,1.36,0.28,1403,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,27,26,45,4.01,1.12,0.28,1453,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,-15,5.69,4.55,0.8,970,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,-5,5.63,4.51,0.8,979,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,0,5.57,4.46,0.8,988,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,5,5.5,4.4,0.8,996,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,10,5.45,4.36,0.8,1001,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,15,5.39,4.31,0.8,1034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,20,5.31,4.25,0.8,1080,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,25,5.22,4.18,0.8,1153,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,30,5.1,4.08,0.8,1207,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,35,4.95,3.96,0.8,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,40,4.54,3.63,0.8,1331,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,18,45,3.75,3.0,0.8,1382,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,-15,5.81,3.95,0.68,995,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,-5,5.75,3.91,0.68,1004,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,0,5.69,3.87,0.68,1013,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,5,5.61,3.82,0.68,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,10,5.56,3.78,0.68,1026,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,15,5.5,3.74,0.68,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,20,5.42,3.69,0.68,1105,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,25,5.33,3.62,0.68,1179,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,30,5.2,3.54,0.68,1232,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,35,5.05,3.43,0.68,1278,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,40,4.64,3.15,0.68,1356,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,20,45,3.82,2.6,0.68,1407,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,-15,5.87,3.28,0.56,1012,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,-5,5.81,3.25,0.56,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,0,5.74,3.22,0.56,1030,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,5,5.67,3.18,0.56,1038,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,10,5.61,3.14,0.56,1043,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,15,5.55,3.11,0.56,1077,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,20,5.48,3.07,0.56,1123,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,25,5.38,3.01,0.56,1196,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,30,5.25,2.94,0.56,1249,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,35,5.1,2.86,0.56,1295,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,40,4.68,2.62,0.56,1373,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,22,45,3.86,2.16,0.56,1424,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,-15,5.97,2.62,0.44,1033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,-5,5.91,2.6,0.44,1041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,0,5.84,2.57,0.44,1050,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,5,5.77,2.54,0.44,1058,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,10,5.71,2.51,0.44,1064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,15,5.65,2.48,0.44,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,20,5.57,2.45,0.44,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,25,5.47,2.41,0.44,1216,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,30,5.34,2.35,0.44,1270,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,35,5.19,2.28,0.44,1315,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,40,4.76,2.1,0.44,1393,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,24,45,3.93,1.73,0.44,1444,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,-15,6.05,1.94,0.32,1056,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,-5,5.99,1.92,0.32,1065,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,0,5.92,1.9,0.32,1074,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,5,5.85,1.87,0.32,1082,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,10,5.79,1.85,0.32,1087,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,15,5.73,1.83,0.32,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,20,5.65,1.81,0.32,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,25,5.55,1.78,0.32,1239,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,30,5.42,1.73,0.32,1293,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,35,5.26,1.68,0.32,1338,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,40,4.83,1.55,0.32,1417,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,28,26,45,3.98,1.27,0.32,1467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,-15,5.75,4.71,0.82,980,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,-5,5.69,4.67,0.82,989,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,0,5.63,4.62,0.82,998,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,5,5.56,4.56,0.82,1006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,10,5.5,4.51,0.82,1011,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,15,5.44,4.46,0.82,1045,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,20,5.37,4.4,0.82,1091,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,25,5.27,4.32,0.82,1165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,30,5.15,4.22,0.82,1219,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,35,5.0,4.1,0.82,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,40,4.59,3.76,0.82,1344,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,18,45,3.79,3.1,0.82,1395,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,-15,5.87,4.22,0.72,1005,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,-5,5.81,4.18,0.72,1014,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,0,5.74,4.14,0.72,1023,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,5,5.67,4.08,0.72,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,10,5.61,4.04,0.72,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,15,5.55,4.0,0.72,1070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,20,5.48,3.94,0.72,1116,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,25,5.38,3.87,0.72,1190,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,30,5.25,3.78,0.72,1245,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,35,5.1,3.67,0.72,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,40,4.68,3.37,0.72,1369,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,20,45,3.86,2.78,0.72,1421,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,-15,5.98,3.59,0.6,1022,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,-5,5.92,3.55,0.6,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,0,5.86,3.52,0.6,1041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,5,5.78,3.47,0.6,1049,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,10,5.73,3.44,0.6,1054,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,15,5.66,3.4,0.6,1087,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,20,5.59,3.35,0.6,1134,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,25,5.49,3.29,0.6,1208,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,30,5.36,3.22,0.6,1262,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,35,5.2,3.12,0.6,1308,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,40,4.78,2.87,0.6,1387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,22,45,3.94,2.36,0.6,1438,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,-15,6.02,2.89,0.48,1043,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,-5,5.97,2.86,0.48,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,0,5.9,2.83,0.48,1061,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,5,5.82,2.8,0.48,1069,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,10,5.77,2.77,0.48,1074,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,15,5.7,2.74,0.48,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,20,5.63,2.7,0.48,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,25,5.53,2.65,0.48,1228,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,30,5.4,2.59,0.48,1282,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,35,5.24,2.51,0.48,1328,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,40,4.81,2.31,0.48,1407,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,24,45,3.97,1.9,0.48,1459,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,-15,6.11,2.2,0.36,1066,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,-5,6.05,2.18,0.36,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,0,5.98,2.15,0.36,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,5,5.91,2.13,0.36,1093,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,10,5.85,2.11,0.36,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,15,5.78,2.08,0.36,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,20,5.7,2.05,0.36,1178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,25,5.6,2.02,0.36,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,30,5.47,1.97,0.36,1306,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,35,5.31,1.91,0.36,1352,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,40,4.88,1.76,0.36,1431,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,29,26,45,4.02,1.45,0.36,1482,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,-15,5.81,4.76,0.82,989,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,-5,5.75,4.71,0.82,998,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,0,5.69,4.66,0.82,1008,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,5,5.61,4.6,0.82,1016,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,10,5.56,4.56,0.82,1021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,15,5.5,4.51,0.82,1055,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,20,5.42,4.44,0.82,1102,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,25,5.32,4.37,0.82,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,30,5.2,4.26,0.82,1231,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,35,5.05,4.14,0.82,1278,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,40,4.63,3.8,0.82,1357,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,18,45,3.82,3.14,0.82,1409,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,-15,5.92,4.5,0.76,1015,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,-5,5.87,4.46,0.76,1024,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,0,5.8,4.41,0.76,1033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,5,5.73,4.35,0.76,1042,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,10,5.67,4.31,0.76,1047,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,15,5.61,4.26,0.76,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,20,5.53,4.2,0.76,1128,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,25,5.43,4.13,0.76,1202,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,30,5.31,4.03,0.76,1257,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,35,5.15,3.92,0.76,1303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,40,4.73,3.59,0.76,1383,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,20,45,3.9,2.97,0.76,1435,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,-15,6.04,3.87,0.64,1033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,-5,5.98,3.83,0.64,1042,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,0,5.92,3.79,0.64,1051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,5,5.84,3.74,0.64,1059,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,10,5.78,3.7,0.64,1064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,15,5.72,3.66,0.64,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,20,5.64,3.61,0.64,1145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,25,5.54,3.55,0.64,1220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,30,5.41,3.46,0.64,1274,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,35,5.25,3.36,0.64,1321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,40,4.82,3.09,0.64,1401,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,22,45,3.98,2.55,0.64,1453,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,-15,6.08,3.16,0.52,1053,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,-5,6.02,3.13,0.52,1062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,0,5.96,3.1,0.52,1072,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,5,5.88,3.06,0.52,1080,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,10,5.82,3.03,0.52,1085,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,15,5.76,3.0,0.52,1119,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,20,5.68,2.95,0.52,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,25,5.58,2.9,0.52,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,30,5.45,2.83,0.52,1295,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,35,5.29,2.75,0.52,1341,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,40,4.86,2.53,0.52,1421,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,24,45,4.01,2.08,0.52,1473,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,-15,6.17,2.47,0.4,1077,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,-5,6.11,2.44,0.4,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,0,6.04,2.42,0.4,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,5,5.96,2.39,0.4,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,10,5.91,2.36,0.4,1109,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,15,5.84,2.34,0.4,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,20,5.76,2.3,0.4,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,25,5.66,2.26,0.4,1264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,30,5.53,2.21,0.4,1319,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,35,5.37,2.15,0.4,1365,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,40,4.93,1.97,0.4,1445,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,30,26,45,4.06,1.63,0.4,1497,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,-15,5.86,4.81,0.82,999,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,-5,5.81,4.76,0.82,1008,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,0,5.74,4.71,0.82,1018,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,5,5.67,4.65,0.82,1026,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,10,5.61,4.6,0.82,1031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,15,5.55,4.55,0.82,1066,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,20,5.47,4.49,0.82,1113,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,25,5.38,4.41,0.82,1188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,30,5.25,4.31,0.82,1244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,35,5.1,4.18,0.82,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,40,4.68,3.84,0.82,1371,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,18,45,3.86,3.17,0.82,1423,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,-15,5.98,4.79,0.8,1025,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,-5,5.92,4.74,0.8,1034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,0,5.86,4.69,0.8,1044,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,5,5.78,4.63,0.8,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,10,5.73,4.58,0.8,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,15,5.66,4.53,0.8,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,20,5.59,4.47,0.8,1139,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,25,5.49,4.39,0.8,1214,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,30,5.36,4.29,0.8,1270,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,35,5.2,4.16,0.8,1316,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,40,4.78,3.82,0.8,1397,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,20,45,3.94,3.15,0.8,1450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,-15,6.1,4.15,0.68,1043,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,-5,6.04,4.11,0.68,1052,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,0,5.98,4.06,0.68,1061,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,5,5.9,4.01,0.68,1070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,10,5.84,3.97,0.68,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,15,5.78,3.93,0.68,1109,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,20,5.7,3.87,0.68,1157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,25,5.6,3.81,0.68,1232,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,30,5.47,3.72,0.68,1287,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,35,5.31,3.61,0.68,1334,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,40,4.87,3.31,0.68,1415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,22,45,4.02,2.73,0.68,1467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,-15,6.15,3.44,0.56,1064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,-5,6.08,3.41,0.56,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,0,6.02,3.37,0.56,1082,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,5,5.94,3.33,0.56,1091,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,10,5.88,3.29,0.56,1096,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,15,5.82,3.26,0.56,1130,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,20,5.74,3.21,0.56,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,25,5.64,3.16,0.56,1253,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,30,5.5,3.08,0.56,1308,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,35,5.34,2.99,0.56,1355,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,40,4.91,2.75,0.56,1436,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,24,45,4.05,2.27,0.56,1488,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,-15,6.23,2.74,0.44,1088,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,-5,6.17,2.71,0.44,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,0,6.1,2.69,0.44,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,5,6.02,2.65,0.44,1114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,10,5.96,2.62,0.44,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,15,5.9,2.6,0.44,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,20,5.82,2.56,0.44,1201,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,25,5.72,2.51,0.44,1277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,30,5.58,2.46,0.44,1332,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,35,5.42,2.38,0.44,1379,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,40,4.97,2.19,0.44,1459,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,31,26,45,4.1,1.81,0.44,1512,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,-15,5.92,4.86,0.82,1009,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,-5,5.86,4.81,0.82,1019,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,0,5.8,4.76,0.82,1028,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,5,5.73,4.69,0.82,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,10,5.67,4.65,0.82,1042,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,15,5.61,4.6,0.82,1076,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,20,5.53,4.53,0.82,1124,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,25,5.43,4.45,0.82,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,30,5.3,4.35,0.82,1256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,35,5.15,4.22,0.82,1303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,40,4.73,3.88,0.82,1385,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,18,45,3.9,3.2,0.82,1438,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,-15,6.04,4.96,0.82,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,-5,5.98,4.91,0.82,1045,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,0,5.92,4.85,0.82,1054,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,5,5.84,4.79,0.82,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,10,5.78,4.74,0.82,1068,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,15,5.72,4.69,0.82,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,20,5.64,4.63,0.82,1150,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,25,5.54,4.54,0.82,1227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,30,5.41,4.44,0.82,1282,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,35,5.26,4.31,0.82,1330,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,40,4.82,3.96,0.82,1411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,20,45,3.98,3.26,0.82,1464,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,-15,6.16,4.44,0.72,1053,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,-5,6.1,4.39,0.72,1063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,0,6.04,4.35,0.72,1072,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,5,5.96,4.29,0.72,1080,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,10,5.9,4.25,0.72,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,15,5.84,4.2,0.72,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,20,5.76,4.14,0.72,1168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,25,5.65,4.07,0.72,1244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,30,5.52,3.98,0.72,1300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,35,5.36,3.86,0.72,1347,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,40,4.92,3.54,0.72,1429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,22,45,4.06,2.92,0.72,1482,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,-15,6.21,3.72,0.6,1074,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,-5,6.15,3.69,0.6,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,0,6.08,3.65,0.6,1093,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,5,6.0,3.6,0.6,1101,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,10,5.94,3.56,0.6,1107,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,15,5.88,3.53,0.6,1141,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,20,5.8,3.48,0.6,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,25,5.69,3.42,0.6,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,30,5.56,3.34,0.6,1321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,35,5.4,3.24,0.6,1368,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,40,4.96,2.97,0.6,1450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,24,45,4.09,2.45,0.6,1503,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,-15,6.29,3.02,0.48,1099,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,-5,6.23,2.99,0.48,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,0,6.16,2.96,0.48,1117,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,5,6.08,2.92,0.48,1126,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,10,6.02,2.89,0.48,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,15,5.96,2.86,0.48,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,20,5.88,2.82,0.48,1213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,25,5.77,2.77,0.48,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,30,5.64,2.71,0.48,1345,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,35,5.47,2.63,0.48,1393,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,40,5.02,2.41,0.48,1474,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
ADT-18UX4RGM8,AUW-18U4RJ8,cooling,rated,32,26,45,4.15,1.99,0.48,1527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 45
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,-15,6.0,3.42,0.57,1087,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,-5,5.94,3.39,0.57,1097,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,0,5.88,3.35,0.57,1107,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,5,5.8,3.31,0.57,1116,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,10,5.74,3.27,0.57,1121,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,15,5.68,3.24,0.57,1159,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,20,5.6,3.19,0.57,1210,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,25,5.5,3.14,0.57,1292,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,30,5.38,3.06,0.57,1352,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,35,5.22,2.97,0.57,1403,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,40,4.79,2.73,0.57,1490,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,18,45,3.95,2.25,0.57,1547,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,-15,6.25,2.81,0.45,1110,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,-5,6.19,2.78,0.45,1120,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,0,6.12,2.75,0.45,1130,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,5,6.04,2.72,0.45,1139,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,10,5.98,2.69,0.45,1145,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
