indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,15,5.92,2.66,0.45,1182,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,20,5.84,2.63,0.45,1234,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,25,5.73,2.58,0.45,1316,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,30,5.6,2.52,0.45,1376,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,35,5.43,2.45,0.45,1426,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,40,4.99,2.24,0.45,1514,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,21,20,45,4.12,1.85,0.45,1571,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,-15,6.19,3.77,0.61,1098,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,-5,6.13,3.74,0.61,1108,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,0,6.06,3.7,0.61,1118,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,5,5.98,3.65,0.61,1127,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,10,5.92,3.61,0.61,1133,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,15,5.86,3.57,0.61,1171,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,20,5.78,3.52,0.61,1222,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,25,5.68,3.46,0.61,1305,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,30,5.54,3.38,0.61,1366,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,35,5.38,3.28,0.61,1417,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,40,4.94,3.01,0.61,1505,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,18,45,4.08,2.49,0.61,1563,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,-15,6.38,3.12,0.49,1122,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,-5,6.31,3.09,0.49,1132,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,0,6.25,3.06,0.49,1142,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,5,6.16,3.02,0.49,1151,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,10,6.1,2.99,0.49,1157,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,15,6.04,2.96,0.49,1194,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,20,5.95,2.92,0.49,1246,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,25,5.85,2.87,0.49,1329,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,30,5.71,2.8,0.49,1389,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,35,5.55,2.72,0.49,1441,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,40,5.09,2.49,0.49,1529,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,20,45,4.2,2.06,0.49,1587,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,-15,6.49,2.4,0.37,1138,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,-5,6.42,2.38,0.37,1148,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,0,6.35,2.35,0.37,1158,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,5,6.27,2.32,0.37,1167,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,10,6.21,2.3,0.37,1173,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,15,6.14,2.27,0.37,1211,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,20,6.06,2.24,0.37,1262,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,25,5.95,2.2,0.37,1345,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,30,5.81,2.15,0.37,1406,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,35,5.64,2.09,0.37,1457,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,40,5.18,1.92,0.37,1545,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,22,22,45,4.27,1.58,0.37,1603,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,-15,6.31,4.1,0.65,1109,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,-5,6.25,4.06,0.65,1119,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,0,6.18,4.02,0.65,1129,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,5,6.1,3.97,0.65,1138,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,10,6.04,3.93,0.65,1144,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,15,5.98,3.89,0.65,1182,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,20,5.9,3.83,0.65,1235,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,25,5.79,3.76,0.65,1318,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,30,5.66,3.68,0.65,1379,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,35,5.49,3.57,0.65,1431,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,40,5.04,3.28,0.65,1521,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,18,45,4.16,2.7,0.65,1579,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,-15,6.51,3.45,0.53,1133,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,-5,6.44,3.41,0.53,1143,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,0,6.37,3.38,0.53,1153,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,5,6.29,3.33,0.53,1162,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,10,6.23,3.3,0.53,1168,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,15,6.16,3.27,0.53,1206,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,20,6.08,3.22,0.53,1259,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,25,5.97,3.16,0.53,1342,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,30,5.83,3.09,0.53,1403,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,35,5.66,3.0,0.53,1455,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,40,5.19,2.75,0.53,1545,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,20,45,4.29,2.27,0.53,1603,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,-15,6.62,2.71,0.41,1149,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,-5,6.55,2.69,0.41,1159,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,0,6.48,2.66,0.41,1170,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,5,6.4,2.62,0.41,1179,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,10,6.33,2.6,0.41,1185,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,15,6.27,2.57,0.41,1223,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,20,6.18,2.53,0.41,1275,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,25,6.07,2.49,0.41,1359,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,30,5.93,2.43,0.41,1420,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,35,5.75,2.36,0.41,1472,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,40,5.28,2.17,0.41,1561,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,23,22,45,4.36,1.79,0.41,1619,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,-15,6.44,4.45,0.69,1120,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,-5,6.38,4.4,0.69,1130,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,0,6.31,4.35,0.69,1141,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,5,6.23,4.3,0.69,1150,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,10,6.17,4.26,0.69,1156,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,15,6.1,4.21,0.69,1194,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,20,6.02,4.15,0.69,1247,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,25,5.91,4.08,0.69,1332,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,30,5.77,3.98,0.69,1393,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,35,5.6,3.87,0.69,1446,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,40,5.14,3.55,0.69,1536,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,18,45,4.24,2.93,0.69,1595,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,-15,6.64,3.78,0.57,1144,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,-5,6.57,3.75,0.57,1155,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,0,6.5,3.71,0.57,1165,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,5,6.42,3.66,0.57,1174,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,10,6.36,3.62,0.57,1180,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,15,6.29,3.58,0.57,1219,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,20,6.2,3.53,0.57,1271,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,25,6.09,3.47,0.57,1356,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,30,5.95,3.39,0.57,1418,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,35,5.77,3.29,0.57,1470,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,40,5.3,3.02,0.57,1560,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,20,45,4.37,2.49,0.57,1619,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,-15,6.75,3.04,0.45,1161,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,-5,6.69,3.01,0.45,1171,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,0,6.61,2.98,0.45,1181,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,5,6.53,2.94,0.45,1191,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,10,6.46,2.91,0.45,1197,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,15,6.39,2.88,0.45,1235,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,20,6.31,2.84,0.45,1288,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,25,6.19,2.79,0.45,1372,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,30,6.05,2.72,0.45,1434,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,35,5.87,2.64,0.45,1486,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,40,5.39,2.43,0.45,1577,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,22,45,4.45,2.0,0.45,1635,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,-15,6.85,2.26,0.33,1180,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,-5,6.78,2.24,0.33,1190,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,0,6.71,2.21,0.33,1201,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,5,6.62,2.18,0.33,1210,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,10,6.55,2.16,0.33,1216,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,15,6.48,2.14,0.33,1254,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,20,6.39,2.11,0.33,1307,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,25,6.28,2.07,0.33,1392,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,30,6.13,2.02,0.33,1454,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,35,5.95,1.96,0.33,1506,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,40,5.47,1.8,0.33,1596,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,24,24,45,4.51,1.49,0.33,1655,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,-15,6.64,4.85,0.73,1131,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,-5,6.58,4.8,0.73,1142,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,0,6.5,4.75,0.73,1152,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,5,6.42,4.69,0.73,1162,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,10,6.36,4.64,0.73,1167,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,15,6.29,4.59,0.73,1206,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,20,6.2,4.53,0.73,1260,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,25,6.09,4.45,0.73,1345,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,30,5.95,4.34,0.73,1407,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,35,5.78,4.22,0.73,1460,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,40,5.3,3.87,0.73,1551,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,18,45,4.37,3.19,0.73,1611,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,-15,6.85,4.18,0.61,1156,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,-5,6.78,4.13,0.61,1166,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,0,6.7,4.09,0.61,1177,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,5,6.62,4.04,0.61,1186,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,10,6.55,4.0,0.61,1192,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,15,6.48,3.95,0.61,1231,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,20,6.39,3.9,0.61,1284,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,25,6.28,3.83,0.61,1370,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,30,6.13,3.74,0.61,1432,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,35,5.95,3.63,0.61,1485,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,40,5.46,3.33,0.61,1576,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,20,45,4.51,2.75,0.61,1635,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,-15,6.96,3.41,0.49,1173,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,-5,6.89,3.38,0.49,1183,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,0,6.82,3.34,0.49,1193,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,5,6.73,3.3,0.49,1203,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,10,6.66,3.27,0.49,1209,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,15,6.59,3.23,0.49,1248,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,20,6.5,3.19,0.49,1301,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,25,6.39,3.13,0.49,1386,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,30,6.24,3.06,0.49,1449,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,35,6.05,2.97,0.49,1502,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,40,5.56,2.72,0.49,1593,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,22,45,4.58,2.25,0.49,1652,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,-15,7.06,2.61,0.37,1192,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,-5,6.99,2.59,0.37,1203,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,0,6.91,2.56,0.37,1213,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,5,6.82,2.53,0.37,1222,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,10,6.76,2.5,0.37,1228,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,15,6.68,2.47,0.37,1267,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,20,6.59,2.44,0.37,1320,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,25,6.47,2.4,0.37,1406,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,30,6.32,2.34,0.37,1468,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,35,6.14,2.27,0.37,1521,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,40,5.64,2.09,0.37,1612,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,25,24,45,4.65,1.72,0.37,1672,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,-15,6.85,5.27,0.77,1143,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,-5,6.78,5.22,0.77,1153,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,0,6.71,5.16,0.77,1164,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,5,6.62,5.1,0.77,1173,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,10,6.55,5.05,0.77,1179,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,15,6.48,4.99,0.77,1219,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,20,6.39,4.92,0.77,1272,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,25,6.28,4.84,0.77,1359,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,30,6.13,4.72,0.77,1422,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,35,5.95,4.58,0.77,1475,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,40,5.47,4.21,0.77,1567,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,18,45,4.51,3.47,0.77,1627,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,-15,7.06,4.59,0.65,1168,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,-5,6.99,4.54,0.65,1178,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,0,6.91,4.49,0.65,1189,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,5,6.82,4.43,0.65,1198,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,10,6.75,4.39,0.65,1204,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,15,6.68,4.34,0.65,1243,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,20,6.59,4.28,0.65,1297,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,25,6.47,4.21,0.65,1383,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,30,6.32,4.11,0.65,1446,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,35,6.14,3.99,0.65,1500,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,40,5.63,3.66,0.65,1592,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,20,45,4.65,3.02,0.65,1652,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,-15,7.18,3.8,0.53,1184,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,-5,7.11,3.77,0.53,1195,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,0,7.03,3.73,0.53,1205,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,5,6.94,3.68,0.53,1215,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,10,6.87,3.64,0.53,1221,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,15,6.79,3.6,0.53,1260,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,20,6.7,3.55,0.53,1314,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,25,6.58,3.49,0.53,1400,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,30,6.43,3.41,0.53,1463,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,35,6.24,3.31,0.53,1517,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,40,5.73,3.04,0.53,1609,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,22,45,4.73,2.51,0.53,1669,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,-15,7.28,2.98,0.41,1204,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,-5,7.21,2.95,0.41,1215,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,0,7.13,2.92,0.41,1225,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,5,7.04,2.88,0.41,1235,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,10,6.97,2.86,0.41,1241,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,15,6.89,2.82,0.41,1280,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,20,6.79,2.79,0.41,1334,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,25,6.67,2.74,0.41,1420,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,30,6.52,2.67,0.41,1483,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,35,6.33,2.59,0.41,1536,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,40,5.81,2.38,0.41,1629,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,24,45,4.79,1.97,0.41,1688,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,-15,7.39,2.14,0.29,1227,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,-5,7.32,2.12,0.29,1237,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,0,7.24,2.1,0.29,1248,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,5,7.15,2.07,0.29,1257,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,10,7.08,2.05,0.29,1263,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,15,7.0,2.03,0.29,1303,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,20,6.9,2.0,0.29,1357,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,25,6.78,1.97,0.29,1443,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,30,6.62,1.92,0.29,1506,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,35,6.43,1.86,0.29,1559,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,40,5.9,1.71,0.29,1651,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,26,26,45,4.87,1.41,0.29,1711,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,-15,6.99,5.66,0.81,1154,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,-5,6.92,5.6,0.81,1165,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,0,6.84,5.54,0.81,1176,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,5,6.75,5.47,0.81,1185,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,10,6.69,5.42,0.81,1191,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,15,6.62,5.36,0.81,1231,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,20,6.52,5.28,0.81,1285,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,25,6.41,5.19,0.81,1372,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,30,6.26,5.07,0.81,1436,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,35,6.08,4.92,0.81,1490,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,40,5.58,4.52,0.81,1583,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,18,45,4.6,3.73,0.81,1644,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,-15,7.13,5.35,0.75,1164,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,-5,7.06,5.29,0.75,1175,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,0,6.98,5.24,0.75,1186,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,5,6.89,5.17,0.75,1195,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,10,6.82,5.12,0.75,1201,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,15,6.75,5.06,0.75,1241,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,20,6.66,4.99,0.75,1295,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,25,6.54,4.9,0.75,1382,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,30,6.39,4.79,0.75,1446,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,35,6.2,4.65,0.75,1500,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,40,5.69,4.27,0.75,1593,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,19,45,4.7,3.52,0.75,1654,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,-15,7.2,4.97,0.69,1179,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,-5,7.13,4.92,0.69,1190,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,0,7.05,4.87,0.69,1201,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,5,6.96,4.8,0.69,1210,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,10,6.89,4.76,0.69,1216,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,15,6.82,4.7,0.69,1256,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,20,6.72,4.64,0.69,1310,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,25,6.6,4.56,0.69,1397,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,30,6.45,4.45,0.69,1461,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,35,6.26,4.32,0.69,1515,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,40,5.75,3.97,0.69,1608,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,20,45,4.74,3.27,0.69,1669,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,-15,7.32,4.17,0.57,1196,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,-5,7.25,4.13,0.57,1207,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,0,7.17,4.09,0.57,1218,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,5,7.08,4.04,0.57,1227,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,10,7.01,4.0,0.57,1233,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,15,6.93,3.95,0.57,1273,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,20,6.84,3.9,0.57,1327,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,25,6.72,3.83,0.57,1414,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,30,6.56,3.74,0.57,1478,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,35,6.37,3.63,0.57,1532,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,40,5.85,3.33,0.57,1625,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,22,45,4.82,2.75,0.57,1686,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,-15,7.43,3.34,0.45,1216,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,-5,7.35,3.31,0.45,1227,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,0,7.27,3.27,0.45,1238,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,5,7.18,3.23,0.45,1247,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,10,7.11,3.2,0.45,1253,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,15,7.03,3.16,0.45,1293,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,20,6.93,3.12,0.45,1347,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,25,6.81,3.06,0.45,1434,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,30,6.65,2.99,0.45,1498,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,35,6.46,2.91,0.45,1552,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,40,5.93,2.67,0.45,1645,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,24,45,4.89,2.2,0.45,1706,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,-15,7.54,2.49,0.33,1239,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,-5,7.47,2.47,0.33,1250,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,0,7.39,2.44,0.33,1261,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,5,7.29,2.41,0.33,1270,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,10,7.22,2.38,0.33,1276,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,15,7.14,2.36,0.33,1316,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,20,7.04,2.32,0.33,1370,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,25,6.92,2.28,0.33,1457,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,30,6.76,2.23,0.33,1521,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,35,6.56,2.17,0.33,1575,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,40,6.02,1.99,0.33,1668,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,27,26,45,4.97,1.64,0.33,1729,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,-15,7.06,6.0,0.85,1166,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,-5,6.99,5.94,0.85,1177,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,0,6.91,5.87,0.85,1187,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,5,6.82,5.8,0.85,1197,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,10,6.75,5.74,0.85,1203,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,15,6.68,5.68,0.85,1243,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,20,6.59,5.6,0.85,1298,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,25,6.47,5.5,0.85,1386,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,30,6.32,5.37,0.85,1450,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,35,6.14,5.22,0.85,1505,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,40,5.63,4.79,0.85,1599,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,18,45,4.65,3.95,0.85,1660,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,-15,7.2,5.26,0.73,1191,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,-5,7.13,5.2,0.73,1202,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,0,7.05,5.15,0.73,1213,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,5,6.96,5.08,0.73,1222,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,10,6.89,5.03,0.73,1228,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,15,6.82,4.98,0.73,1268,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,20,6.72,4.91,0.73,1323,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,25,6.6,4.82,0.73,1411,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,30,6.45,4.71,0.73,1476,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,35,6.26,4.57,0.73,1530,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,40,5.75,4.2,0.73,1624,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,20,45,4.74,3.46,0.73,1685,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,-15,7.27,4.44,0.61,1208,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,-5,7.2,4.39,0.61,1219,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,0,7.12,4.34,0.61,1230,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,5,7.03,4.29,0.61,1239,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,10,6.96,4.25,0.61,1246,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,15,6.89,4.2,0.61,1286,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,20,6.79,4.14,0.61,1341,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,25,6.67,4.07,0.61,1429,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,30,6.51,3.97,0.61,1493,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,35,6.32,3.86,0.61,1547,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,40,5.81,3.54,0.61,1641,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,22,45,4.79,2.92,0.61,1702,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,-15,7.4,3.62,0.49,1229,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,-5,7.32,3.59,0.49,1239,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,0,7.24,3.55,0.49,1250,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,5,7.15,3.5,0.49,1260,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,10,7.08,3.47,0.49,1266,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,15,7.0,3.43,0.49,1306,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,20,6.91,3.38,0.49,1361,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,25,6.78,3.32,0.49,1449,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,30,6.63,3.25,0.49,1513,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,35,6.43,3.15,0.49,1568,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,40,5.9,2.89,0.49,1661,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,24,45,4.87,2.39,0.49,1723,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,-15,7.5,2.78,0.37,1252,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,-5,7.43,2.75,0.37,1262,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,0,7.35,2.72,0.37,1273,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
