indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,5,7.25,2.68,0.37,1283,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,10,7.18,2.66,0.37,1289,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,15,7.1,2.63,0.37,1329,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,20,7.0,2.59,0.37,1384,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,25,6.88,2.55,0.37,1472,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,30,6.72,2.49,0.37,1536,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,35,6.52,2.41,0.37,1591,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,40,5.99,2.22,0.37,1685,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,28,26,45,4.94,1.83,0.37,1746,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,-15,7.13,6.2,0.87,1178,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,-5,7.06,6.14,0.87,1188,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,0,6.98,6.07,0.87,1199,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,5,6.89,5.99,0.87,1209,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,10,6.82,5.94,0.87,1215,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,15,6.75,5.87,0.87,1256,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,20,6.65,5.79,0.87,1311,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,25,6.54,5.69,0.87,1400,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,30,6.38,5.55,0.87,1465,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,35,6.2,5.39,0.87,1520,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,40,5.69,4.95,0.87,1615,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,18,45,4.69,4.08,0.87,1677,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,-15,7.27,5.6,0.77,1203,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,-5,7.2,5.54,0.77,1214,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,0,7.12,5.48,0.77,1225,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,5,7.03,5.41,0.77,1234,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,10,6.96,5.36,0.77,1241,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,15,6.89,5.3,0.77,1281,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,20,6.79,5.23,0.77,1337,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,25,6.67,5.14,0.77,1425,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,30,6.51,5.02,0.77,1490,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,35,6.32,4.87,0.77,1545,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,40,5.81,4.47,0.77,1640,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,20,45,4.79,3.69,0.77,1702,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,-15,7.42,4.82,0.65,1220,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,-5,7.34,4.77,0.65,1231,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,0,7.27,4.72,0.65,1242,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,5,7.17,4.66,0.65,1252,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,10,7.1,4.62,0.65,1258,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,15,7.02,4.57,0.65,1298,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,20,6.93,4.5,0.65,1354,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,25,6.8,4.42,0.65,1443,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,30,6.64,4.32,0.65,1508,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,35,6.45,4.19,0.65,1563,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,40,5.92,3.85,0.65,1658,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,22,45,4.89,3.18,0.65,1719,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,-15,7.47,3.96,0.53,1241,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,-5,7.4,3.92,0.53,1252,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,0,7.32,3.88,0.53,1262,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,5,7.22,3.83,0.53,1272,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,10,7.15,3.79,0.53,1278,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,15,7.07,3.75,0.53,1319,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,20,6.98,3.7,0.53,1374,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,25,6.85,3.63,0.53,1463,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,30,6.69,3.55,0.53,1528,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,35,6.5,3.44,0.53,1583,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,40,5.96,3.16,0.53,1678,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,24,45,4.92,2.61,0.53,1740,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,-15,7.58,3.11,0.41,1264,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,-5,7.5,3.08,0.41,1275,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,0,7.42,3.04,0.41,1286,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,5,7.32,3.0,0.41,1296,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,10,7.25,2.97,0.41,1302,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,15,7.17,2.94,0.41,1342,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,20,7.07,2.9,0.41,1398,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,25,6.95,2.85,0.41,1487,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,30,6.79,2.78,0.41,1552,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,35,6.59,2.7,0.41,1607,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,40,6.05,2.48,0.41,1702,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,29,26,45,4.99,2.05,0.41,1763,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,-15,7.2,6.26,0.87,1189,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,-5,7.13,6.2,0.87,1200,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,0,7.05,6.13,0.87,1211,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,5,6.96,6.05,0.87,1221,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,10,6.89,5.99,0.87,1227,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,15,6.82,5.93,0.87,1268,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,20,6.72,5.85,0.87,1324,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,25,6.6,5.74,0.87,1414,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,30,6.45,5.61,0.87,1480,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,35,6.26,5.45,0.87,1535,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,40,5.75,5.0,0.87,1631,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,18,45,4.74,4.12,0.87,1693,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,-15,7.35,5.95,0.81,1215,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,-5,7.27,5.89,0.81,1226,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,0,7.19,5.83,0.81,1237,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,5,7.1,5.75,0.81,1247,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,10,7.03,5.7,0.81,1253,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,15,6.95,5.63,0.81,1294,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,20,6.86,5.56,0.81,1350,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,25,6.74,5.46,0.81,1440,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,30,6.58,5.33,0.81,1505,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,35,6.39,5.17,0.81,1561,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,40,5.86,4.75,0.81,1657,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,20,45,4.84,3.92,0.81,1719,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,-15,7.49,5.17,0.69,1233,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,-5,7.42,5.12,0.69,1244,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,0,7.34,5.06,0.69,1255,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,5,7.24,5.0,0.69,1264,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,10,7.17,4.95,0.69,1271,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,15,7.09,4.89,0.69,1311,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,20,7.0,4.83,0.69,1368,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,25,6.87,4.74,0.69,1457,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,30,6.71,4.63,0.69,1523,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,35,6.52,4.5,0.69,1578,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,40,5.98,4.13,0.69,1674,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,22,45,4.93,3.4,0.69,1737,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,-15,7.55,4.3,0.57,1253,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,-5,7.47,4.26,0.57,1264,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,0,7.39,4.21,0.57,1275,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,5,7.29,4.16,0.57,1285,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,10,7.22,4.12,0.57,1291,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,15,7.14,4.07,0.57,1332,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,20,7.05,4.02,0.57,1388,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,25,6.92,3.94,0.57,1478,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,30,6.76,3.85,0.57,1543,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,35,6.56,3.74,0.57,1599,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,40,6.02,3.43,0.57,1695,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,24,45,4.97,2.83,0.57,1757,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,-15,7.65,3.44,0.45,1277,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,-5,7.58,3.41,0.45,1288,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,0,7.49,3.37,0.45,1299,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,5,7.4,3.33,0.45,1309,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,10,7.32,3.3,0.45,1315,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,15,7.24,3.26,0.45,1356,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,20,7.14,3.21,0.45,1412,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,25,7.02,3.16,0.45,1502,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,30,6.85,3.08,0.45,1567,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,35,6.65,2.99,0.45,1623,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,40,6.11,2.75,0.45,1719,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,30,26,45,5.04,2.27,0.45,1781,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,-15,7.27,6.33,0.87,1201,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,-5,7.2,6.26,0.87,1212,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,0,7.12,6.19,0.87,1223,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,5,7.03,6.12,0.87,1233,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,10,6.96,6.05,0.87,1240,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,15,6.88,5.99,0.87,1281,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,20,6.79,5.91,0.87,1337,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,25,6.67,5.8,0.87,1428,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,30,6.51,5.67,0.87,1494,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,35,6.32,5.5,0.87,1550,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,40,5.8,5.05,0.87,1647,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,18,45,4.79,4.17,0.87,1710,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,-15,7.42,6.31,0.85,1227,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,-5,7.35,6.24,0.85,1238,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,0,7.27,6.18,0.85,1249,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,5,7.17,6.1,0.85,1259,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,10,7.1,6.04,0.85,1266,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,15,7.02,5.97,0.85,1307,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,20,6.93,5.89,0.85,1363,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,25,6.8,5.78,0.85,1454,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,30,6.65,5.65,0.85,1520,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,35,6.45,5.48,0.85,1577,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,40,5.92,5.03,0.85,1673,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,20,45,4.89,4.15,0.85,1736,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,-15,7.57,5.52,0.73,1245,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,-5,7.49,5.47,0.73,1256,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,0,7.41,5.41,0.73,1267,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,5,7.32,5.34,0.73,1277,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,10,7.24,5.29,0.73,1283,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,15,7.16,5.23,0.73,1325,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,20,7.07,5.16,0.73,1381,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,25,6.94,5.07,0.73,1472,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,30,6.78,4.95,0.73,1538,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,35,6.58,4.8,0.73,1594,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,40,6.04,4.41,0.73,1691,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,22,45,4.98,3.64,0.73,1754,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,-15,7.62,4.65,0.61,1266,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,-5,7.55,4.6,0.61,1277,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,0,7.46,4.55,0.61,1288,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,5,7.37,4.49,0.61,1298,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,10,7.29,4.45,0.61,1304,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,15,7.22,4.4,0.61,1345,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,20,7.12,4.34,0.61,1402,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,25,6.99,4.26,0.61,1493,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,30,6.83,4.16,0.61,1559,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,35,6.63,4.04,0.61,1615,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,40,6.08,3.71,0.61,1712,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,24,45,5.02,3.06,0.61,1775,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,-15,7.73,3.79,0.49,1290,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,-5,7.65,3.75,0.49,1301,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,0,7.57,3.71,0.49,1312,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,5,7.47,3.66,0.49,1322,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,10,7.4,3.62,0.49,1328,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,15,7.32,3.58,0.49,1369,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,20,7.22,3.54,0.49,1426,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,25,7.09,3.47,0.49,1517,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,30,6.92,3.39,0.49,1583,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,35,6.72,3.29,0.49,1639,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,40,6.17,3.02,0.49,1736,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,31,26,45,5.09,2.49,0.49,1799,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,-15,7.34,6.39,0.87,1213,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,-5,7.27,6.33,0.87,1224,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,0,7.19,6.26,0.87,1236,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,5,7.1,6.18,0.87,1246,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,10,7.03,6.12,0.87,1252,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,15,6.95,6.05,0.87,1294,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,20,6.86,5.97,0.87,1351,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,25,6.74,5.86,0.87,1442,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,30,6.58,5.72,0.87,1509,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,35,6.39,5.56,0.87,1566,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,40,5.86,5.1,0.87,1664,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,18,45,4.84,4.21,0.87,1727,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,-15,7.49,6.52,0.87,1240,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,-5,7.42,6.45,0.87,1251,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,0,7.34,6.38,0.87,1262,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,5,7.24,6.3,0.87,1272,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,10,7.17,6.24,0.87,1278,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,15,7.09,6.17,0.87,1320,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,20,7.0,6.09,0.87,1377,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,25,6.87,5.98,0.87,1469,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,30,6.71,5.84,0.87,1536,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,35,6.52,5.67,0.87,1592,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,40,5.98,5.2,0.87,1690,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,20,45,4.94,4.29,0.87,1754,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,-15,7.64,5.89,0.77,1257,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,-5,7.57,5.83,0.77,1269,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,0,7.49,5.76,0.77,1280,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,5,7.39,5.69,0.77,1290,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,10,7.32,5.63,0.77,1296,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,15,7.24,5.57,0.77,1338,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,20,7.14,5.5,0.77,1395,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,25,7.01,5.4,0.77,1487,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,30,6.85,5.27,0.77,1553,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,35,6.65,5.12,0.77,1610,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,40,6.1,4.7,0.77,1708,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,22,45,5.03,3.88,0.77,1772,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,-15,7.7,5.0,0.65,1278,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,-5,7.62,4.95,0.65,1290,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,0,7.54,4.9,0.65,1301,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,5,7.44,4.84,0.65,1311,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,10,7.37,4.79,0.65,1317,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,15,7.29,4.74,0.65,1359,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,20,7.19,4.67,0.65,1416,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,25,7.06,4.59,0.65,1508,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,30,6.89,4.48,0.65,1574,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,35,6.69,4.35,0.65,1631,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,40,6.14,3.99,0.65,1729,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,24,45,5.07,3.29,0.65,1793,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,-15,7.8,4.14,0.53,1303,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,-5,7.73,4.1,0.53,1314,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,0,7.64,4.05,0.53,1325,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,5,7.55,4.0,0.53,1335,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,10,7.47,3.96,0.53,1341,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,15,7.39,3.92,0.53,1383,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,20,7.29,3.86,0.53,1440,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,25,7.16,3.79,0.53,1532,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,30,6.99,3.71,0.53,1599,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,35,6.79,3.6,0.53,1655,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,40,6.23,3.3,0.53,1753,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-21UX4RFM8,AUW-21U4RK8,cooling,rated,32,26,45,5.14,2.72,0.53,1817,6.2,0.75,1500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 46
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,-15,6.78,3.86,0.57,1270,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,-5,6.71,3.82,0.57,1281,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,0,6.64,3.78,0.57,1293,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,5,6.55,3.73,0.57,1303,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,10,6.49,3.7,0.57,1310,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,15,6.42,3.66,0.57,1354,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,20,6.33,3.61,0.57,1413,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,25,6.22,3.54,0.57,1509,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,30,6.07,3.46,0.57,1579,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,35,5.89,3.36,0.57,1638,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,40,5.41,3.08,0.57,1740,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,18,45,4.46,2.54,0.57,1807,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,-15,7.06,3.18,0.45,1293,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,-5,6.99,3.14,0.45,1305,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,0,6.91,3.11,0.45,1316,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,5,6.82,3.07,0.45,1327,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,10,6.75,3.04,0.45,1333,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,15,6.68,3.01,0.45,1377,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,20,6.59,2.96,0.45,1437,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,25,6.47,2.91,0.45,1533,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,30,6.32,2.84,0.45,1602,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,35,6.14,2.76,0.45,1662,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,40,5.63,2.53,0.45,1764,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,21,20,45,4.65,2.09,0.45,1830,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,-15,6.99,4.26,0.61,1282,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,-5,6.92,4.22,0.61,1294,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,0,6.84,4.17,0.61,1306,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,5,6.75,4.12,0.61,1317,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,10,6.69,4.08,0.61,1323,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,15,6.61,4.03,0.61,1367,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,20,6.52,3.98,0.61,1428,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,25,6.41,3.91,0.61,1524,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,30,6.26,3.82,0.61,1595,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,35,6.07,3.71,0.61,1655,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,40,5.58,3.4,0.61,1758,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,18,45,4.6,2.81,0.61,1825,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,-15,7.2,3.53,0.49,1306,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,-5,7.13,3.49,0.49,1318,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,0,7.05,3.45,0.49,1330,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,5,6.96,3.41,0.49,1340,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,10,6.89,3.38,0.49,1347,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,15,6.82,3.34,0.49,1391,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,20,6.72,3.29,0.49,1451,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,25,6.6,3.24,0.49,1548,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,30,6.45,3.16,0.49,1619,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,35,6.26,3.07,0.49,1678,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,40,5.75,2.82,0.49,1782,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,20,45,4.74,2.32,0.49,1849,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,-15,7.32,2.71,0.37,1322,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,-5,7.25,2.68,0.37,1334,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,0,7.17,2.65,0.37,1346,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,5,7.08,2.62,0.37,1356,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,10,7.01,2.59,0.37,1363,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,15,6.93,2.56,0.37,1407,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,20,6.84,2.53,0.37,1468,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,25,6.72,2.48,0.37,1564,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,30,6.56,2.43,0.37,1635,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,35,6.37,2.36,0.37,1695,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,40,5.85,2.16,0.37,1798,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,22,22,45,4.82,1.78,0.37,1865,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,-15,7.13,4.63,0.65,1295,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,-5,7.06,4.59,0.65,1307,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,0,6.98,4.54,0.65,1319,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,5,6.89,4.48,0.65,1330,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,10,6.82,4.44,0.65,1337,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,15,6.75,4.39,0.65,1381,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,20,6.66,4.33,0.65,1442,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,25,6.54,4.25,0.65,1540,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,30,6.38,4.15,0.65,1611,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,35,6.2,4.03,0.65,1671,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,40,5.69,3.7,0.65,1776,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,18,45,4.69,3.05,0.65,1844,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,-15,7.35,3.89,0.53,1319,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,-5,7.27,3.86,0.53,1331,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,0,7.19,3.81,0.53,1343,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,5,7.1,3.76,0.53,1354,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,10,7.03,3.73,0.53,1361,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,15,6.96,3.69,0.53,1405,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,20,6.86,3.64,0.53,1466,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,25,6.74,3.57,0.53,1564,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,30,6.58,3.49,0.53,1635,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,35,6.39,3.39,0.53,1695,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,40,5.86,3.11,0.53,1800,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,20,45,4.84,2.56,0.53,1868,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,-15,7.47,3.06,0.41,1336,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,-5,7.4,3.03,0.41,1347,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,0,7.32,3.0,0.41,1359,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,5,7.22,2.96,0.41,1370,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,10,7.15,2.93,0.41,1377,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,15,7.07,2.9,0.41,1421,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,20,6.98,2.86,0.41,1482,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,25,6.85,2.81,0.41,1580,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,30,6.69,2.74,0.41,1651,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,35,6.5,2.66,0.41,1712,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,40,5.96,2.45,0.41,1816,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,23,22,45,4.92,2.02,0.41,1884,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,-15,7.27,5.02,0.69,1308,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,-5,7.2,4.97,0.69,1320,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,0,7.12,4.92,0.69,1332,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,5,7.03,4.85,0.69,1343,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,10,6.96,4.8,0.69,1350,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,15,6.89,4.75,0.69,1395,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,20,6.79,4.69,0.69,1457,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,25,6.67,4.6,0.69,1555,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,30,6.52,4.5,0.69,1627,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,35,6.33,4.36,0.69,1688,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,40,5.81,4.01,0.69,1794,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,18,45,4.79,3.31,0.69,1862,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,-15,7.5,4.27,0.57,1333,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
