indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,-5,7.42,4.23,0.57,1345,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,0,7.34,4.18,0.57,1357,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,5,7.25,4.13,0.57,1368,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,10,7.18,4.09,0.57,1374,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,15,7.1,4.05,0.57,1419,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,20,7.0,3.99,0.57,1481,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,25,6.88,3.92,0.57,1579,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,30,6.71,3.83,0.57,1651,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,35,6.52,3.72,0.57,1713,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,40,5.98,3.41,0.57,1818,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,20,45,4.94,2.81,0.57,1886,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,-15,7.62,3.43,0.45,1349,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,-5,7.55,3.4,0.45,1361,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,0,7.47,3.36,0.45,1373,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,5,7.37,3.32,0.45,1384,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,10,7.3,3.28,0.45,1391,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,15,7.22,3.25,0.45,1436,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,20,7.12,3.2,0.45,1497,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,25,6.99,3.15,0.45,1596,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,30,6.83,3.07,0.45,1668,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,35,6.63,2.98,0.45,1729,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,40,6.09,2.74,0.45,1834,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,22,45,5.02,2.26,0.45,1903,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,-15,7.73,2.55,0.33,1369,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,-5,7.65,2.53,0.33,1381,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,0,7.57,2.5,0.33,1393,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,5,7.47,2.47,0.33,1403,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,10,7.4,2.44,0.33,1410,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,15,7.32,2.42,0.33,1455,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,20,7.22,2.38,0.33,1517,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,25,7.09,2.34,0.33,1615,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,30,6.92,2.29,0.33,1687,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,35,6.72,2.22,0.33,1748,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,40,6.17,2.04,0.33,1854,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,24,24,45,5.09,1.68,0.33,1922,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,-15,7.5,5.47,0.73,1322,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,-5,7.42,5.42,0.73,1334,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,0,7.34,5.36,0.73,1346,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,5,7.25,5.29,0.73,1357,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,10,7.18,5.24,0.73,1364,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,15,7.1,5.18,0.73,1409,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,20,7.0,5.11,0.73,1471,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,25,6.88,5.02,0.73,1571,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,30,6.72,4.9,0.73,1644,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,35,6.52,4.76,0.73,1705,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,40,5.99,4.37,0.73,1812,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,18,45,4.94,3.61,0.73,1881,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,-15,7.73,4.71,0.61,1346,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,-5,7.65,4.67,0.61,1358,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,0,7.57,4.62,0.61,1370,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,5,7.47,4.56,0.61,1381,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,10,7.4,4.51,0.61,1388,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,15,7.32,4.46,0.61,1434,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,20,7.22,4.4,0.61,1496,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,25,7.09,4.32,0.61,1595,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,30,6.92,4.22,0.61,1668,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,35,6.72,4.1,0.61,1730,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,40,6.17,3.76,0.61,1836,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,20,45,5.09,3.1,0.61,1905,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,-15,7.86,3.85,0.49,1363,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,-5,7.78,3.81,0.49,1375,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,0,7.7,3.77,0.49,1387,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,5,7.6,3.72,0.49,1398,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,10,7.52,3.69,0.49,1405,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,15,7.44,3.65,0.49,1450,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,20,7.34,3.6,0.49,1512,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,25,7.21,3.53,0.49,1612,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,30,7.04,3.45,0.49,1685,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,35,6.83,3.35,0.49,1747,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,40,6.27,3.07,0.49,1853,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,22,45,5.18,2.54,0.49,1922,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,-15,7.97,2.95,0.37,1382,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,-5,7.89,2.92,0.37,1394,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,0,7.81,2.89,0.37,1407,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,5,7.7,2.85,0.37,1418,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,10,7.63,2.82,0.37,1424,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,15,7.55,2.79,0.37,1470,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,20,7.44,2.75,0.37,1532,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,25,7.31,2.7,0.37,1632,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,30,7.14,2.64,0.37,1704,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,35,6.93,2.56,0.37,1766,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,40,6.36,2.35,0.37,1872,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,25,24,45,5.25,1.94,0.37,1942,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,-15,7.73,5.95,0.77,1335,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,-5,7.65,5.89,0.77,1347,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,0,7.57,5.83,0.77,1359,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,5,7.47,5.75,0.77,1371,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,10,7.4,5.7,0.77,1377,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,15,7.32,5.64,0.77,1423,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,20,7.22,5.56,0.77,1486,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,25,7.09,5.46,0.77,1587,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,30,6.92,5.33,0.77,1660,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,35,6.72,5.18,0.77,1723,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,40,6.17,4.75,0.77,1830,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,18,45,5.09,3.92,0.77,1900,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,-15,7.97,5.18,0.65,1360,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,-5,7.89,5.13,0.65,1372,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,0,7.8,5.07,0.65,1384,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,5,7.7,5.01,0.65,1395,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,10,7.63,4.96,0.65,1402,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,15,7.54,4.9,0.65,1448,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,20,7.44,4.84,0.65,1511,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,25,7.31,4.75,0.65,1611,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,30,7.14,4.64,0.65,1685,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,35,6.93,4.5,0.65,1747,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,40,6.36,4.13,0.65,1855,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,20,45,5.25,3.41,0.65,1925,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,-15,8.1,4.29,0.53,1377,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,-5,8.02,4.25,0.53,1389,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,0,7.94,4.21,0.53,1401,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,5,7.83,4.15,0.53,1412,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,10,7.76,4.11,0.53,1419,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,15,7.67,4.07,0.53,1465,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,20,7.57,4.01,0.53,1528,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,25,7.43,3.94,0.53,1628,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,30,7.26,3.85,0.53,1702,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,35,7.05,3.73,0.53,1764,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,40,6.47,3.43,0.53,1872,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,22,45,5.34,2.83,0.53,1942,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,-15,8.22,3.37,0.41,1396,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,-5,8.14,3.34,0.41,1409,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,0,8.05,3.3,0.41,1421,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,5,7.94,3.26,0.41,1432,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,10,7.86,3.22,0.41,1439,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,15,7.78,3.19,0.41,1485,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,20,7.67,3.15,0.41,1548,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,25,7.54,3.09,0.41,1648,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,30,7.36,3.02,0.41,1722,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,35,7.15,2.93,0.41,1784,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,40,6.56,2.69,0.41,1891,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,24,45,5.41,2.22,0.41,1961,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,-15,8.35,2.42,0.29,1419,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,-5,8.27,2.4,0.29,1431,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,0,8.18,2.37,0.29,1444,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,5,8.07,2.34,0.29,1455,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,10,7.99,2.32,0.29,1462,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,15,7.9,2.29,0.29,1507,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,20,7.79,2.26,0.29,1570,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,25,7.66,2.22,0.29,1671,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,30,7.48,2.17,0.29,1744,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,35,7.26,2.11,0.29,1807,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,40,6.66,1.93,0.29,1914,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,26,26,45,5.5,1.59,0.29,1984,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,-15,7.89,6.39,0.81,1348,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,-5,7.81,6.33,0.81,1361,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,0,7.73,6.26,0.81,1373,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,5,7.63,6.18,0.81,1384,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,10,7.55,6.12,0.81,1391,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,15,7.47,6.05,0.81,1438,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,20,7.37,5.97,0.81,1501,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,25,7.24,5.86,0.81,1603,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,30,7.07,5.72,0.81,1677,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,35,6.86,5.56,0.81,1740,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,40,6.3,5.1,0.81,1849,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,18,45,5.2,4.21,0.81,1919,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,-15,8.05,6.04,0.75,1358,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,-5,7.97,5.98,0.75,1371,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,0,7.88,5.91,0.75,1383,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,5,7.78,5.84,0.75,1394,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,10,7.7,5.78,0.75,1401,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,15,7.62,5.72,0.75,1448,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,20,7.52,5.64,0.75,1511,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,25,7.38,5.54,0.75,1613,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,30,7.21,5.41,0.75,1687,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,35,7.0,5.25,0.75,1750,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,40,6.43,4.82,0.75,1859,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,19,45,5.3,3.98,0.75,1929,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,-15,8.13,5.61,0.69,1373,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,-5,8.05,5.55,0.69,1386,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,0,7.96,5.49,0.69,1398,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,5,7.86,5.42,0.69,1409,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,10,7.78,5.37,0.69,1416,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,15,7.7,5.31,0.69,1463,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,20,7.59,5.24,0.69,1526,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,25,7.46,5.15,0.69,1628,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,30,7.28,5.02,0.69,1702,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,35,7.07,4.88,0.69,1765,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,40,6.49,4.48,0.69,1874,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,20,45,5.35,3.69,0.69,1944,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,-15,8.27,4.71,0.57,1390,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,-5,8.19,4.67,0.57,1403,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,0,8.1,4.62,0.57,1415,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,5,7.99,4.56,0.57,1426,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,10,7.91,4.51,0.57,1433,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,15,7.83,4.46,0.57,1480,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,20,7.72,4.4,0.57,1543,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,25,7.58,4.32,0.57,1645,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,30,7.41,4.22,0.57,1719,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,35,7.19,4.1,0.57,1782,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,40,6.6,3.76,0.57,1891,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,22,45,5.45,3.1,0.57,1961,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,-15,8.38,3.77,0.45,1410,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,-5,8.3,3.74,0.45,1423,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,0,8.21,3.69,0.45,1435,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,5,8.11,3.65,0.45,1446,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,10,8.03,3.61,0.45,1453,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,15,7.94,3.57,0.45,1500,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,20,7.83,3.52,0.45,1563,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,25,7.69,3.46,0.45,1665,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,30,7.51,3.38,0.45,1739,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,35,7.29,3.28,0.45,1802,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,40,6.69,3.01,0.45,1911,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,24,45,5.52,2.48,0.45,1981,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,-15,8.52,2.81,0.33,1433,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,-5,8.43,2.78,0.33,1446,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,0,8.34,2.75,0.33,1458,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,5,8.24,2.72,0.33,1469,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,10,8.15,2.69,0.33,1476,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,15,8.06,2.66,0.33,1523,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,20,7.95,2.62,0.33,1586,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,25,7.81,2.58,0.33,1688,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,30,7.63,2.52,0.33,1762,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,35,7.41,2.44,0.33,1825,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,40,6.8,2.24,0.33,1934,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,27,26,45,5.61,1.85,0.33,2004,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,-15,7.97,6.77,0.85,1362,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,-5,7.89,6.71,0.85,1374,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,0,7.8,6.63,0.85,1387,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,5,7.7,6.55,0.85,1398,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,10,7.63,6.48,0.85,1405,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,15,7.54,6.41,0.85,1452,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,20,7.44,6.32,0.85,1516,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,25,7.31,6.21,0.85,1619,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,30,7.14,6.07,0.85,1694,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,35,6.93,5.89,0.85,1757,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,40,6.36,5.41,0.85,1867,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,18,45,5.25,4.46,0.85,1938,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,-15,8.13,5.93,0.73,1387,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,-5,8.05,5.88,0.73,1400,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,0,7.96,5.81,0.73,1412,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,5,7.86,5.74,0.73,1423,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,10,7.78,5.68,0.73,1431,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,15,7.7,5.62,0.73,1477,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,20,7.59,5.54,0.73,1541,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,25,7.46,5.44,0.73,1644,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,30,7.28,5.32,0.73,1719,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,35,7.07,5.16,0.73,1783,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,40,6.49,4.74,0.73,1892,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,20,45,5.35,3.91,0.73,1964,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,-15,8.21,5.01,0.61,1404,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,-5,8.13,4.96,0.61,1417,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,0,8.04,4.91,0.61,1429,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,5,7.94,4.84,0.61,1441,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,10,7.86,4.79,0.61,1448,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,15,7.77,4.74,0.61,1494,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,20,7.67,4.68,0.61,1559,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,25,7.53,4.59,0.61,1661,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,30,7.35,4.49,0.61,1736,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,35,7.14,4.36,0.61,1800,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,40,6.56,4.0,0.61,1909,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,22,45,5.41,3.3,0.61,1981,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,-15,8.35,4.09,0.49,1425,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,-5,8.27,4.05,0.49,1437,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,0,8.18,4.01,0.49,1450,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,5,8.07,3.96,0.49,1461,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,10,7.99,3.92,0.49,1468,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,15,7.91,3.87,0.49,1515,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,20,7.8,3.82,0.49,1579,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,25,7.66,3.75,0.49,1681,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,30,7.48,3.67,0.49,1756,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,35,7.26,3.56,0.49,1820,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,40,6.67,3.27,0.49,1930,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,24,45,5.5,2.69,0.49,2001,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,-15,8.47,3.13,0.37,1448,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,-5,8.38,3.1,0.37,1460,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,0,8.29,3.07,0.37,1473,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,5,8.19,3.03,0.37,1484,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,10,8.11,3.0,0.37,1491,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,15,8.02,2.97,0.37,1538,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,20,7.91,2.93,0.37,1602,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,25,7.77,2.87,0.37,1705,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,30,7.58,2.81,0.37,1780,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,35,7.36,2.72,0.37,1843,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,40,6.76,2.5,0.37,1953,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,28,26,45,5.58,2.06,0.37,2024,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,-15,8.05,7.0,0.87,1376,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,-5,7.97,6.93,0.87,1388,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,0,7.88,6.86,0.87,1401,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,5,7.78,6.77,0.87,1412,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,10,7.7,6.7,0.87,1419,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,15,7.62,6.63,0.87,1467,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,20,7.51,6.54,0.87,1531,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,25,7.38,6.42,0.87,1635,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,30,7.21,6.27,0.87,1711,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,35,7.0,6.09,0.87,1775,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,40,6.42,5.59,0.87,1886,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,18,45,5.3,4.61,0.87,1958,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,-15,8.21,6.32,0.77,1401,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,-5,8.13,6.26,0.77,1414,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,0,8.04,6.19,0.77,1426,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,5,7.94,6.11,0.77,1438,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,10,7.86,6.05,0.77,1445,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,15,7.77,5.99,0.77,1492,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,20,7.67,5.9,0.77,1557,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,25,7.53,5.8,0.77,1660,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,30,7.35,5.66,0.77,1736,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,35,7.14,5.5,0.77,1800,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,40,6.56,5.05,0.77,1911,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,20,45,5.41,4.16,0.77,1983,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,-15,8.38,5.44,0.65,1418,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,-5,8.29,5.39,0.65,1431,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,0,8.2,5.33,0.65,1444,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,5,8.1,5.26,0.65,1455,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,10,8.02,5.21,0.65,1462,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,15,7.93,5.15,0.65,1509,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,20,7.82,5.08,0.65,1574,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,25,7.68,4.99,0.65,1678,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,30,7.5,4.88,0.65,1754,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,35,7.28,4.73,0.65,1818,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,40,6.69,4.35,0.65,1928,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,22,45,5.52,3.59,0.65,2001,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,-15,8.43,4.47,0.53,1439,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,-5,8.35,4.43,0.53,1451,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,0,8.26,4.38,0.53,1464,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,5,8.15,4.32,0.53,1475,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,10,8.07,4.28,0.53,1483,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,15,7.99,4.23,0.53,1530,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,20,7.88,4.17,0.53,1595,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,25,7.74,4.1,0.53,1698,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,30,7.55,4.0,0.53,1774,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,35,7.33,3.89,0.53,1838,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,40,6.73,3.57,0.53,1949,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,24,45,5.55,2.94,0.53,2021,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,-15,8.55,3.51,0.41,1462,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,-5,8.47,3.47,0.41,1475,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,0,8.38,3.43,0.41,1488,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,5,8.27,3.39,0.41,1499,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,10,8.19,3.36,0.41,1506,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,15,8.1,3.32,0.41,1553,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,20,7.99,3.27,0.41,1618,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,25,7.84,3.22,0.41,1722,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,30,7.66,3.14,0.41,1797,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,35,7.44,3.05,0.41,1862,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,40,6.83,2.8,0.41,1972,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,29,26,45,5.63,2.31,0.41,2044,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,-15,8.13,7.07,0.87,1389,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,-5,8.05,7.0,0.87,1402,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,0,7.96,6.92,0.87,1415,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,5,7.86,6.84,0.87,1426,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,10,7.78,6.77,0.87,1434,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,15,7.7,6.69,0.87,1481,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,20,7.59,6.6,0.87,1547,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,25,7.45,6.49,0.87,1651,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,30,7.28,6.33,0.87,1728,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,35,7.07,6.15,0.87,1793,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,40,6.49,5.64,0.87,1905,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,18,45,5.35,4.66,0.87,1977,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,-15,8.29,6.72,0.81,1415,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,-5,8.21,6.65,0.81,1428,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,0,8.12,6.58,0.81,1441,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,5,8.02,6.49,0.81,1452,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,10,7.94,6.43,0.81,1459,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,15,7.85,6.36,0.81,1507,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,20,7.74,6.27,0.81,1572,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,25,7.61,6.16,0.81,1677,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,30,7.43,6.02,0.81,1754,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,35,7.21,5.84,0.81,1818,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,40,6.62,5.36,0.81,1930,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
