indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,20,45,5.46,4.42,0.81,2003,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,-15,8.46,5.84,0.69,1433,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,-5,8.38,5.78,0.69,1445,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,0,8.28,5.72,0.69,1458,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,5,8.18,5.64,0.69,1470,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,10,8.1,5.59,0.69,1477,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,15,8.01,5.53,0.69,1525,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,20,7.9,5.45,0.69,1590,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,25,7.76,5.35,0.69,1695,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,30,7.58,5.23,0.69,1771,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,35,7.36,5.08,0.69,1836,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,40,6.75,4.66,0.69,1948,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,22,45,5.57,3.84,0.69,2021,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,-15,8.52,4.86,0.57,1453,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,-5,8.43,4.81,0.57,1466,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,0,8.34,4.76,0.57,1479,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,5,8.24,4.69,0.57,1490,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,10,8.15,4.65,0.57,1497,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,15,8.07,4.6,0.57,1545,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,20,7.95,4.53,0.57,1611,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,25,7.81,4.45,0.57,1715,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,30,7.63,4.35,0.57,1792,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,35,7.41,4.22,0.57,1857,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,40,6.8,3.88,0.57,1968,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,24,45,5.61,3.2,0.57,2041,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,-15,8.64,3.89,0.45,1477,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,-5,8.55,3.85,0.45,1490,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,0,8.46,3.81,0.45,1502,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,5,8.35,3.76,0.45,1514,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,10,8.27,3.72,0.45,1521,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,15,8.18,3.68,0.45,1569,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,20,8.07,3.63,0.45,1634,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,25,7.92,3.57,0.45,1739,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,30,7.74,3.48,0.45,1815,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,35,7.51,3.38,0.45,1880,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,40,6.9,3.1,0.45,1992,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,30,26,45,5.69,2.56,0.45,2065,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,-15,8.21,7.14,0.87,1403,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,-5,8.13,7.07,0.87,1416,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,0,8.04,6.99,0.87,1429,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,5,7.94,6.9,0.87,1441,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,10,7.86,6.84,0.87,1448,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,15,7.77,6.76,0.87,1496,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,20,7.66,6.67,0.87,1562,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,25,7.53,6.55,0.87,1668,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,30,7.35,6.4,0.87,1745,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,35,7.14,6.21,0.87,1811,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,40,6.55,5.7,0.87,1924,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,18,45,5.41,4.7,0.87,1997,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,-15,8.38,7.12,0.85,1429,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,-5,8.29,7.05,0.85,1442,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,0,8.2,6.97,0.85,1455,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,5,8.1,6.88,0.85,1467,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,10,8.02,6.82,0.85,1474,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,15,7.93,6.74,0.85,1522,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,20,7.82,6.65,0.85,1588,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,25,7.68,6.53,0.85,1694,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,30,7.5,6.38,0.85,1771,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,35,7.28,6.19,0.85,1837,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,40,6.69,5.68,0.85,1950,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,20,45,5.52,4.69,0.85,2023,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,-15,8.54,6.24,0.73,1447,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,-5,8.46,6.18,0.73,1460,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,0,8.37,6.11,0.73,1473,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,5,8.26,6.03,0.73,1484,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,10,8.18,5.97,0.73,1492,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,15,8.09,5.91,0.73,1540,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,20,7.98,5.82,0.73,1606,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,25,7.84,5.72,0.73,1712,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,30,7.65,5.59,0.73,1789,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,35,7.43,5.42,0.73,1854,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,40,6.82,4.98,0.73,1967,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,22,45,5.63,4.11,0.73,2041,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,-15,8.6,5.25,0.61,1468,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,-5,8.52,5.2,0.61,1481,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,0,8.43,5.14,0.61,1493,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,5,8.32,5.07,0.61,1505,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,10,8.24,5.02,0.61,1512,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,15,8.15,4.97,0.61,1561,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,20,8.03,4.9,0.61,1627,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,25,7.89,4.81,0.61,1732,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,30,7.71,4.7,0.61,1810,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,35,7.48,4.56,0.61,1875,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,40,6.87,4.19,0.61,1988,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,24,45,5.67,3.46,0.61,2062,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,-15,8.72,4.28,0.49,1492,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,-5,8.64,4.23,0.49,1504,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,0,8.54,4.19,0.49,1517,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,5,8.43,4.13,0.49,1529,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,10,8.35,4.09,0.49,1536,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,15,8.26,4.05,0.49,1585,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,20,8.15,3.99,0.49,1651,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,25,8.0,3.92,0.49,1756,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,30,7.81,3.83,0.49,1834,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,35,7.59,3.72,0.49,1899,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,40,6.96,3.41,0.49,2012,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,31,26,45,5.75,2.82,0.49,2085,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,-15,8.29,7.21,0.87,1417,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,-5,8.21,7.14,0.87,1430,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,0,8.12,7.06,0.87,1443,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,5,8.02,6.97,0.87,1455,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,10,7.94,6.9,0.87,1462,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,15,7.85,6.83,0.87,1511,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,20,7.74,6.73,0.87,1578,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,25,7.6,6.62,0.87,1685,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,30,7.43,6.46,0.87,1763,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,35,7.21,6.27,0.87,1829,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,40,6.62,5.76,0.87,1943,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,18,45,5.46,4.75,0.87,2017,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,-15,8.46,7.36,0.87,1443,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,-5,8.38,7.29,0.87,1456,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,0,8.29,7.21,0.87,1470,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,5,8.18,7.12,0.87,1481,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,10,8.1,7.05,0.87,1489,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,15,8.01,6.97,0.87,1537,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,20,7.9,6.87,0.87,1604,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,25,7.76,6.75,0.87,1711,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,30,7.58,6.59,0.87,1789,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,35,7.36,6.4,0.87,1855,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,40,6.75,5.88,0.87,1969,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,20,45,5.57,4.85,0.87,2043,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,-15,8.63,6.64,0.77,1461,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,-5,8.54,6.58,0.77,1474,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,0,8.45,6.51,0.77,1487,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,5,8.34,6.42,0.77,1499,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,10,8.26,6.36,0.77,1506,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,15,8.17,6.29,0.77,1555,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,20,8.06,6.2,0.77,1622,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,25,7.91,6.09,0.77,1729,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,30,7.73,5.95,0.77,1807,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,35,7.5,5.78,0.77,1873,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,40,6.89,5.3,0.77,1987,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,22,45,5.68,4.38,0.77,2061,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,-15,8.69,5.65,0.65,1482,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,-5,8.6,5.59,0.65,1495,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,0,8.51,5.53,0.65,1508,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,5,8.4,5.46,0.65,1520,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,10,8.32,5.41,0.65,1528,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,15,8.23,5.35,0.65,1576,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,20,8.11,5.27,0.65,1643,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,25,7.97,5.18,0.65,1750,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,30,7.78,5.06,0.65,1828,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,35,7.56,4.91,0.65,1894,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,40,6.94,4.51,0.65,2008,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,24,45,5.72,3.72,0.65,2082,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,-15,8.81,4.67,0.53,1507,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,-5,8.72,4.62,0.53,1520,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,0,8.63,4.57,0.53,1533,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,5,8.52,4.51,0.53,1544,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,10,8.43,4.47,0.53,1552,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,15,8.34,4.42,0.53,1600,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,20,8.23,4.36,0.53,1667,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,25,8.08,4.28,0.53,1774,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,30,7.89,4.18,0.53,1852,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,35,7.66,4.06,0.53,1918,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,40,7.03,3.73,0.53,2032,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-24UX4RFM8,AUW-24U4RK8,cooling,rated,32,26,45,5.8,3.08,0.53,2106,7.0,0.75,1750.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 47
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,-15,9.68,5.52,0.57,1964,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,-5,9.58,5.46,0.57,1982,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,0,9.48,5.4,0.57,2000,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,5,9.36,5.33,0.57,2016,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,10,9.27,5.28,0.57,2026,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,15,9.17,5.22,0.57,2093,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,20,9.04,5.15,0.57,2186,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,25,8.88,5.06,0.57,2333,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,30,8.67,4.94,0.57,2441,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,35,8.42,4.8,0.57,2533,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,40,7.73,4.4,0.57,2690,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,18,45,6.38,3.63,0.57,2793,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,-15,10.08,4.54,0.45,1987,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,-5,9.98,4.49,0.45,2005,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,0,9.87,4.44,0.45,2023,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,5,9.74,4.39,0.45,2040,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,10,9.65,4.34,0.45,2050,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,15,9.54,4.29,0.45,2117,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,20,9.41,4.24,0.45,2209,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,25,9.24,4.16,0.45,2357,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,30,9.03,4.06,0.45,2465,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,35,8.77,3.94,0.45,2556,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,40,8.05,3.62,0.45,2714,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,21,20,45,6.64,2.99,0.45,2816,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,-15,9.98,6.09,0.61,1984,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,-5,9.88,6.03,0.61,2002,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,0,9.77,5.96,0.61,2020,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,5,9.65,5.89,0.61,2036,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,10,9.55,5.83,0.61,2047,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,15,9.45,5.76,0.61,2115,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,20,9.32,5.68,0.61,2208,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,25,9.15,5.58,0.61,2357,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,30,8.94,5.45,0.61,2466,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,35,8.68,5.29,0.61,2558,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,40,7.97,4.86,0.61,2717,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,18,45,6.57,4.01,0.61,2821,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,-15,10.29,5.04,0.49,2007,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,-5,10.18,4.99,0.49,2026,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,0,10.07,4.94,0.49,2044,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,5,9.94,4.87,0.49,2060,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,10,9.85,4.82,0.49,2070,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,15,9.74,4.77,0.49,2138,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,20,9.6,4.71,0.49,2232,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,25,9.43,4.62,0.49,2381,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,30,9.21,4.51,0.49,2490,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,35,8.94,4.38,0.49,2582,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,40,8.21,4.02,0.49,2741,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,20,45,6.77,3.32,0.49,2845,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,-15,10.46,3.87,0.37,2024,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,-5,10.36,3.83,0.37,2042,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,0,10.24,3.79,0.37,2060,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,5,10.11,3.74,0.37,2076,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,10,10.01,3.7,0.37,2087,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,15,9.9,3.66,0.37,2155,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,20,9.77,3.61,0.37,2248,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,25,9.59,3.55,0.37,2397,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,30,9.37,3.47,0.37,2506,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,35,9.1,3.37,0.37,2598,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,40,8.35,3.09,0.37,2757,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,22,22,45,6.89,2.55,0.37,2861,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,-15,10.18,6.62,0.65,2004,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,-5,10.08,6.55,0.65,2022,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,0,9.97,6.48,0.65,2040,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,5,9.85,6.4,0.65,2057,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,10,9.75,6.34,0.65,2067,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,15,9.64,6.27,0.65,2136,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,20,9.51,6.18,0.65,2230,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,25,9.34,6.07,0.65,2381,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,30,9.12,5.93,0.65,2491,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,35,8.86,5.76,0.65,2584,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,40,8.13,5.28,0.65,2745,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,18,45,6.71,4.36,0.65,2849,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,-15,10.5,5.56,0.53,2028,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,-5,10.39,5.51,0.53,2046,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,0,10.28,5.45,0.53,2064,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,5,10.15,5.38,0.53,2081,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,10,10.05,5.32,0.53,2091,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,15,9.94,5.27,0.53,2160,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,20,9.8,5.19,0.53,2254,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,25,9.63,5.1,0.53,2405,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,30,9.4,4.98,0.53,2515,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,35,9.13,4.84,0.53,2608,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,40,8.38,4.44,0.53,2769,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,20,45,6.91,3.66,0.53,2873,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,-15,10.67,4.38,0.41,2044,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,-5,10.57,4.33,0.41,2062,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,0,10.45,4.29,0.41,2081,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,5,10.32,4.23,0.41,2097,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,10,10.22,4.19,0.41,2108,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,15,10.11,4.14,0.41,2176,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,20,9.97,4.09,0.41,2270,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,25,9.79,4.01,0.41,2421,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,30,9.56,3.92,0.41,2531,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,35,9.28,3.81,0.41,2624,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,40,8.52,3.49,0.41,2785,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,23,22,45,7.03,2.88,0.41,2890,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,-15,10.39,7.17,0.69,2024,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,-5,10.29,7.1,0.69,2042,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,0,10.18,7.02,0.69,2061,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,5,10.05,6.93,0.69,2078,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,10,9.95,6.86,0.69,2088,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,15,9.84,6.79,0.69,2158,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,20,9.7,6.69,0.69,2253,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,25,9.53,6.58,0.69,2405,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,30,9.31,6.42,0.69,2516,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,35,9.04,6.24,0.69,2610,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,40,8.3,5.72,0.69,2773,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,18,45,6.84,4.72,0.69,2878,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,-15,10.71,6.1,0.57,2048,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,-5,10.6,6.04,0.57,2067,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,0,10.49,5.98,0.57,2085,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,5,10.35,5.9,0.57,2102,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,10,10.25,5.84,0.57,2112,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,15,10.14,5.78,0.57,2182,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,20,10.0,5.7,0.57,2277,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,25,9.82,5.6,0.57,2429,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,30,9.59,5.47,0.57,2540,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,35,9.31,5.31,0.57,2634,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,40,8.55,4.87,0.57,2797,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,20,45,7.05,4.02,0.57,2903,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,-15,10.89,4.9,0.45,2065,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,-5,10.78,4.85,0.45,2083,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,0,10.67,4.8,0.45,2102,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,5,10.53,4.74,0.45,2118,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,10,10.43,4.69,0.45,2129,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,15,10.31,4.64,0.45,2198,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,20,10.17,4.58,0.45,2293,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,25,9.99,4.5,0.45,2445,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,30,9.76,4.39,0.45,2557,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,35,9.47,4.26,0.45,2651,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,40,8.69,3.91,0.45,2813,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,22,45,7.17,3.23,0.45,2919,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,-15,11.04,3.64,0.33,2084,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,-5,10.93,3.61,0.33,2103,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,0,10.82,3.57,0.33,2121,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,5,10.68,3.52,0.33,2138,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,10,10.57,3.49,0.33,2148,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,15,10.46,3.45,0.33,2218,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,20,10.31,3.4,0.33,2313,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,25,10.13,3.34,0.33,2465,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,30,9.89,3.26,0.33,2576,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,35,9.6,3.17,0.33,2670,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,40,8.82,2.91,0.33,2833,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,24,24,45,7.27,2.4,0.33,2938,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,-15,10.71,7.82,0.73,2044,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,-5,10.61,7.74,0.73,2063,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,0,10.49,7.66,0.73,2082,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,5,10.36,7.56,0.73,2099,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,10,10.25,7.49,0.73,2109,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,15,10.14,7.4,0.73,2179,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,20,10.0,7.3,0.73,2275,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,25,9.83,7.17,0.73,2429,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,30,9.6,7.0,0.73,2541,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,35,9.32,6.8,0.73,2636,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,40,8.55,6.24,0.73,2801,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,18,45,7.06,5.15,0.73,2907,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,-15,11.04,6.73,0.61,2069,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,-5,10.93,6.67,0.61,2088,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,0,10.81,6.6,0.61,2106,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,5,10.67,6.51,0.61,2123,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,10,10.57,6.45,0.61,2134,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,15,10.45,6.38,0.61,2204,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,20,10.31,6.29,0.61,2300,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,25,10.13,6.18,0.61,2453,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,30,9.89,6.03,0.61,2566,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,35,9.6,5.86,0.61,2661,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,40,8.81,5.38,0.61,2825,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,20,45,7.27,4.44,0.61,2932,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,-15,11.23,5.5,0.49,2086,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,-5,11.12,5.45,0.49,2104,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,0,11.0,5.39,0.49,2123,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,5,10.86,5.32,0.49,2140,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,10,10.75,5.27,0.49,2150,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,15,10.63,5.21,0.49,2221,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,20,10.48,5.14,0.49,2316,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,25,10.3,5.05,0.49,2470,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,30,10.06,4.93,0.49,2582,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,35,9.76,4.78,0.49,2678,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,40,8.96,4.39,0.49,2842,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,22,45,7.39,3.62,0.49,2948,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,-15,11.39,4.21,0.37,2105,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,-5,11.27,4.17,0.37,2124,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,0,11.15,4.13,0.37,2143,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,5,11.01,4.07,0.37,2159,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,10,10.9,4.03,0.37,2170,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,15,10.78,3.99,0.37,2240,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,20,10.63,3.93,0.37,2336,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,25,10.44,3.86,0.37,2490,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,30,10.2,3.77,0.37,2602,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,35,9.9,3.66,0.37,2697,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,40,9.09,3.36,0.37,2861,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,25,24,45,7.5,2.77,0.37,2968,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,-15,11.04,8.5,0.77,2065,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,-5,10.93,8.42,0.77,2084,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,0,10.82,8.33,0.77,2103,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,5,10.68,8.22,0.77,2120,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,10,10.57,8.14,0.77,2131,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,15,10.46,8.05,0.77,2201,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,20,10.31,7.94,0.77,2298,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
