indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,25,10.13,7.8,0.77,2453,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,30,9.89,7.62,0.77,2567,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,35,9.6,7.4,0.77,2663,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,40,8.82,6.79,0.77,2829,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,18,45,7.27,5.6,0.77,2937,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,-15,11.38,7.4,0.65,2090,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,-5,11.27,7.33,0.65,2109,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,0,11.15,7.25,0.65,2128,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,5,11.0,7.15,0.65,2145,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,10,10.89,7.08,0.65,2155,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,15,10.78,7.0,0.65,2226,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,20,10.63,6.91,0.65,2323,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,25,10.44,6.79,0.65,2478,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,30,10.19,6.63,0.65,2592,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,35,9.9,6.43,0.65,2688,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,40,9.09,5.91,0.65,2854,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,20,45,7.5,4.87,0.65,2961,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,-15,11.58,6.14,0.53,2107,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,-5,11.46,6.07,0.53,2125,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,0,11.34,6.01,0.53,2144,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,5,11.19,5.93,0.53,2161,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,10,11.08,5.87,0.53,2172,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,15,10.96,5.81,0.53,2243,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,20,10.81,5.73,0.53,2340,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,25,10.62,5.63,0.53,2495,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,30,10.37,5.5,0.53,2608,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,35,10.07,5.34,0.53,2705,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,40,9.24,4.9,0.53,2870,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,22,45,7.62,4.04,0.53,2978,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,-15,11.74,4.81,0.41,2126,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,-5,11.62,4.76,0.41,2145,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,0,11.5,4.71,0.41,2164,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,5,11.35,4.65,0.41,2181,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,10,11.24,4.61,0.41,2192,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,15,11.11,4.56,0.41,2263,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,20,10.96,4.49,0.41,2360,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,25,10.77,4.41,0.41,2515,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,30,10.51,4.31,0.41,2628,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,35,10.21,4.18,0.41,2724,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,40,9.37,3.84,0.41,2890,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,24,45,7.73,3.17,0.41,2998,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,-15,11.93,3.46,0.29,2149,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,-5,11.81,3.42,0.29,2168,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,0,11.68,3.39,0.29,2187,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,5,11.53,3.34,0.29,2204,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,10,11.41,3.31,0.29,2215,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,15,11.29,3.27,0.29,2286,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,20,11.13,3.23,0.29,2382,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,25,10.94,3.17,0.29,2538,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,30,10.68,3.1,0.29,2651,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,35,10.37,3.01,0.29,2747,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,40,9.52,2.76,0.29,2913,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,26,26,45,7.85,2.28,0.29,3021,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,-15,11.27,9.13,0.81,2086,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,-5,11.16,9.04,0.81,2105,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,0,11.04,8.94,0.81,2124,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,5,10.89,8.82,0.81,2141,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,10,10.79,8.74,0.81,2152,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,15,10.67,8.64,0.81,2224,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,20,10.52,8.52,0.81,2322,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,25,10.34,8.37,0.81,2478,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,30,10.09,8.18,0.81,2593,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,35,9.8,7.94,0.81,2690,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,40,9.0,7.29,0.81,2857,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,18,45,7.42,6.01,0.81,2966,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,-15,11.5,8.62,0.75,2096,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,-5,11.39,8.54,0.75,2115,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,0,11.26,8.45,0.75,2134,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,5,11.12,8.34,0.75,2151,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,10,11.01,8.26,0.75,2162,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,15,10.89,8.17,0.75,2234,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,20,10.74,8.05,0.75,2332,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,25,10.55,7.91,0.75,2488,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,30,10.3,7.73,0.75,2603,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,35,10.0,7.5,0.75,2700,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,40,9.18,6.89,0.75,2867,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,19,45,7.57,5.68,0.75,2976,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,-15,11.61,8.01,0.69,2111,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,-5,11.5,7.93,0.69,2130,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,0,11.37,7.85,0.69,2149,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,5,11.23,7.75,0.69,2166,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,10,11.12,7.67,0.69,2177,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,15,11.0,7.59,0.69,2249,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,20,10.84,7.48,0.69,2347,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,25,10.65,7.35,0.69,2503,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,30,10.4,7.18,0.69,2618,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,35,10.1,6.97,0.69,2715,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,40,9.27,6.4,0.69,2882,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,20,45,7.65,5.28,0.69,2991,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,-15,11.81,6.73,0.57,2128,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,-5,11.69,6.67,0.57,2147,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,0,11.57,6.59,0.57,2166,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,5,11.42,6.51,0.57,2183,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,10,11.31,6.44,0.57,2194,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,15,11.18,6.37,0.57,2266,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,20,11.03,6.29,0.57,2364,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,25,10.83,6.18,0.57,2520,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,30,10.58,6.03,0.57,2635,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,35,10.27,5.85,0.57,2732,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,40,9.43,5.37,0.57,2899,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,22,45,7.78,4.43,0.57,3008,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,-15,11.98,5.39,0.45,2148,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,-5,11.86,5.34,0.45,2167,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,0,11.73,5.28,0.45,2186,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,5,11.58,5.21,0.45,2203,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,10,11.46,5.16,0.45,2214,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,15,11.34,5.1,0.45,2286,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,20,11.18,5.03,0.45,2384,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,25,10.99,4.94,0.45,2540,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,30,10.73,4.83,0.45,2655,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,35,10.42,4.69,0.45,2752,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,40,9.56,4.3,0.45,2919,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,24,45,7.89,3.55,0.45,3028,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,-15,12.17,4.02,0.33,2171,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,-5,12.05,3.98,0.33,2190,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,0,11.92,3.93,0.33,2209,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,5,11.76,3.88,0.33,2226,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,10,11.65,3.84,0.33,2237,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,15,11.52,3.8,0.33,2309,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,20,11.36,3.75,0.33,2407,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,25,11.16,3.68,0.33,2563,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,30,10.9,3.6,0.33,2678,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,35,10.58,3.49,0.33,2775,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,40,9.71,3.21,0.33,2942,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,27,26,45,8.01,2.64,0.33,3051,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,-15,11.38,9.67,0.85,2107,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,-5,11.27,9.58,0.85,2126,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,0,11.15,9.47,0.85,2145,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,5,11.0,9.35,0.85,2163,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,10,10.89,9.26,0.85,2174,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,15,10.78,9.16,0.85,2246,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,20,10.63,9.03,0.85,2345,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,25,10.44,8.87,0.85,2503,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,30,10.19,8.67,0.85,2619,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,35,9.9,8.41,0.85,2717,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,40,9.09,7.72,0.85,2886,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,18,45,7.5,6.37,0.85,2996,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,-15,11.61,8.48,0.73,2132,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,-5,11.5,8.39,0.73,2151,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,0,11.37,8.3,0.73,2171,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,5,11.23,8.2,0.73,2188,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,10,11.12,8.12,0.73,2199,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,15,11.0,8.03,0.73,2271,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,20,10.84,7.92,0.73,2370,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,25,10.65,7.78,0.73,2528,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,30,10.4,7.59,0.73,2644,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,35,10.1,7.37,0.73,2742,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,40,9.27,6.77,0.73,2911,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,20,45,7.65,5.58,0.73,3021,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,-15,11.73,7.16,0.61,2149,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,-5,11.61,7.08,0.61,2168,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,0,11.49,7.01,0.61,2188,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,5,11.34,6.92,0.61,2205,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,10,11.23,6.85,0.61,2216,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,15,11.11,6.77,0.61,2288,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,20,10.95,6.68,0.61,2387,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,25,10.76,6.56,0.61,2545,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,30,10.51,6.41,0.61,2661,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,35,10.2,6.22,0.61,2759,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,40,9.36,5.71,0.61,2928,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,22,45,7.73,4.71,0.61,3038,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,-15,11.93,5.85,0.49,2169,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,-5,11.81,5.79,0.49,2189,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,0,11.68,5.72,0.49,2208,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,5,11.53,5.65,0.49,2225,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,10,11.42,5.6,0.49,2236,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,15,11.3,5.53,0.49,2308,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,20,11.14,5.46,0.49,2407,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,25,10.94,5.36,0.49,2566,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,30,10.69,5.24,0.49,2681,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,35,10.37,5.08,0.49,2780,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,40,9.52,4.67,0.49,2949,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,24,45,7.86,3.85,0.49,3059,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,-15,12.1,4.48,0.37,2193,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,-5,11.98,4.43,0.37,2212,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,0,11.85,4.38,0.37,2231,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,5,11.69,4.33,0.37,2249,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,10,11.58,4.28,0.37,2259,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,15,11.45,4.24,0.37,2332,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,20,11.3,4.18,0.37,2431,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,25,11.1,4.11,0.37,2589,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,30,10.84,4.01,0.37,2705,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,35,10.52,3.89,0.37,2803,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,40,9.66,3.57,0.37,2972,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,28,26,45,7.97,2.95,0.37,3082,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,-15,11.5,10.0,0.87,2128,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,-5,11.38,9.9,0.87,2147,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,0,11.26,9.79,0.87,2167,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,5,11.11,9.67,0.87,2184,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,10,11.0,9.57,0.87,2195,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,15,10.88,9.47,0.87,2268,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,20,10.73,9.34,0.87,2368,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,25,10.54,9.17,0.87,2528,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,30,10.3,8.96,0.87,2645,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,35,10.0,8.7,0.87,2744,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,40,9.18,7.98,0.87,2915,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,18,45,7.57,6.59,0.87,3026,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,-15,11.73,9.03,0.77,2153,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,-5,11.61,8.94,0.77,2173,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,0,11.49,8.85,0.77,2192,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,5,11.34,8.73,0.77,2210,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,10,11.23,8.65,0.77,2221,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,15,11.11,8.55,0.77,2294,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,20,10.95,8.43,0.77,2394,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,25,10.76,8.28,0.77,2554,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,30,10.51,8.09,0.77,2670,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,35,10.2,7.85,0.77,2770,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,40,9.36,7.21,0.77,2940,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,20,45,7.73,5.95,0.77,3051,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,-15,11.97,7.78,0.65,2171,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,-5,11.85,7.7,0.65,2190,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,0,11.72,7.62,0.65,2210,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,5,11.57,7.52,0.65,2227,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,10,11.45,7.44,0.65,2238,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,15,11.33,7.36,0.65,2311,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,20,11.17,7.26,0.65,2411,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,25,10.97,7.13,0.65,2571,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,30,10.72,6.97,0.65,2688,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,35,10.41,6.76,0.65,2787,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,40,9.55,6.21,0.65,2958,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,22,45,7.88,5.12,0.65,3069,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,-15,12.05,6.39,0.53,2191,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,-5,11.93,6.32,0.53,2210,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,0,11.8,6.25,0.53,2230,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,5,11.65,6.17,0.53,2248,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,10,11.53,6.11,0.53,2259,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,15,11.41,6.05,0.53,2332,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,20,11.25,5.96,0.53,2431,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,25,11.05,5.86,0.53,2591,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,30,10.79,5.72,0.53,2708,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,35,10.48,5.55,0.53,2807,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,40,9.62,5.1,0.53,2978,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,24,45,7.94,4.21,0.53,3089,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,-15,12.22,5.01,0.41,2214,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,-5,12.1,4.96,0.41,2234,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,0,11.97,4.91,0.41,2253,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,5,11.81,4.84,0.41,2271,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,10,11.69,4.79,0.41,2282,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,15,11.57,4.74,0.41,2355,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,20,11.41,4.68,0.41,2455,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,25,11.21,4.59,0.41,2615,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,30,10.94,4.49,0.41,2732,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,35,10.62,4.36,0.41,2831,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,40,9.75,4.0,0.41,3002,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,29,26,45,8.05,3.3,0.41,3113,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,-15,11.61,10.1,0.87,2149,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,-5,11.5,10.0,0.87,2169,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,0,11.37,9.89,0.87,2188,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,5,11.22,9.77,0.87,2206,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,10,11.11,9.67,0.87,2217,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,15,10.99,9.56,0.87,2291,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,20,10.84,9.43,0.87,2392,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,25,10.65,9.27,0.87,2553,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,30,10.4,9.05,0.87,2671,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,35,10.1,8.78,0.87,2772,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,40,9.27,8.06,0.87,2944,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,18,45,7.65,6.65,0.87,3056,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,-15,11.85,9.6,0.81,2175,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,-5,11.73,9.5,0.81,2194,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,0,11.6,9.4,0.81,2214,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,5,11.45,9.28,0.81,2232,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,10,11.34,9.19,0.81,2243,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,15,11.22,9.09,0.81,2317,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,20,11.06,8.96,0.81,2418,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,25,10.87,8.8,0.81,2579,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,30,10.61,8.6,0.81,2697,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,35,10.3,8.35,0.81,2797,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,40,9.46,7.66,0.81,2970,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,20,45,7.8,6.32,0.81,3082,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,-15,12.08,8.34,0.69,2192,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,-5,11.97,8.26,0.69,2212,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,0,11.84,8.17,0.69,2232,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,5,11.68,8.06,0.69,2249,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,10,11.57,7.98,0.69,2261,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,15,11.44,7.89,0.69,2334,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,20,11.28,7.79,0.69,2435,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,25,11.08,7.65,0.69,2597,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,30,10.82,7.47,0.69,2715,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,35,10.51,7.25,0.69,2815,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,40,9.65,6.66,0.69,2987,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,22,45,7.96,5.49,0.69,3100,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,-15,12.17,6.94,0.57,2213,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,-5,12.05,6.87,0.57,2233,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,0,11.92,6.79,0.57,2252,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,5,11.77,6.71,0.57,2270,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,10,11.65,6.64,0.57,2281,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,15,11.52,6.57,0.57,2355,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,20,11.36,6.48,0.57,2456,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,25,11.16,6.36,0.57,2617,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,30,10.9,6.21,0.57,2735,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,35,10.58,6.03,0.57,2835,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,40,9.72,5.54,0.57,3008,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,24,45,8.01,4.57,0.57,3120,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,-15,12.34,5.55,0.45,2237,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,-5,12.22,5.5,0.45,2256,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,0,12.09,5.44,0.45,2276,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,5,11.93,5.37,0.45,2294,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,10,11.81,5.32,0.45,2305,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,15,11.68,5.26,0.45,2379,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,20,11.52,5.18,0.45,2479,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,25,11.32,5.09,0.45,2641,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,30,11.05,4.97,0.45,2759,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,35,10.73,4.83,0.45,2859,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,40,9.85,4.43,0.45,3032,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,30,26,45,8.13,3.66,0.45,3144,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,-15,11.73,10.2,0.87,2171,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,-5,11.61,10.1,0.87,2190,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,0,11.48,9.99,0.87,2210,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,5,11.34,9.86,0.87,2228,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,10,11.22,9.77,0.87,2240,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,15,11.1,9.66,0.87,2314,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,20,10.95,9.53,0.87,2416,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,25,10.76,9.36,0.87,2579,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,30,10.5,9.14,0.87,2698,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,35,10.2,8.87,0.87,2799,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,40,9.36,8.14,0.87,2973,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,18,45,7.72,6.72,0.87,3087,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,-15,11.97,10.17,0.85,2197,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,-5,11.85,10.07,0.85,2216,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,0,11.72,9.96,0.85,2236,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,5,11.57,9.83,0.85,2254,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,10,11.45,9.74,0.85,2266,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,15,11.33,9.63,0.85,2340,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,20,11.17,9.5,0.85,2442,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,25,10.98,9.33,0.85,2605,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,30,10.72,9.11,0.85,2724,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,35,10.41,8.85,0.85,2825,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,40,9.55,8.12,0.85,2999,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,20,45,7.88,6.7,0.85,3113,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,-15,12.21,8.91,0.73,2214,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,-5,12.08,8.82,0.73,2234,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,0,11.95,8.73,0.73,2254,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,5,11.8,8.61,0.73,2272,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,10,11.68,8.53,0.73,2283,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,15,11.56,8.44,0.73,2358,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,20,11.4,8.32,0.73,2459,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,25,11.19,8.17,0.73,2623,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,30,10.93,7.98,0.73,2742,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,35,10.61,7.75,0.73,2843,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,40,9.74,7.11,0.73,3017,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,22,45,8.04,5.87,0.73,3131,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,-15,12.29,7.5,0.61,2235,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,-5,12.17,7.42,0.61,2255,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,0,12.04,7.34,0.61,2275,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,5,11.88,7.25,0.61,2293,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,10,11.77,7.18,0.61,2304,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,15,11.64,7.1,0.61,2378,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,20,11.48,7.0,0.61,2480,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,25,11.27,6.88,0.61,2643,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,30,11.01,6.72,0.61,2763,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,35,10.69,6.52,0.61,2864,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,40,9.81,5.99,0.61,3038,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,24,45,8.1,4.94,0.61,3151,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,-15,12.46,6.11,0.49,2259,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
