indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,-5,12.34,6.05,0.49,2279,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,0,12.21,5.98,0.49,2299,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,5,12.05,5.9,0.49,2317,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,10,11.93,5.85,0.49,2328,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,15,11.8,5.78,0.49,2402,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,20,11.64,5.7,0.49,2504,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,25,11.43,5.6,0.49,2667,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,30,11.16,5.47,0.49,2787,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,35,10.84,5.31,0.49,2888,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,40,9.95,4.88,0.49,3062,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,31,26,45,8.21,4.02,0.49,3175,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,-15,11.84,10.3,0.87,2192,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,-5,11.73,10.2,0.87,2212,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,0,11.6,10.09,0.87,2232,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,5,11.45,9.96,0.87,2251,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,10,11.34,9.86,0.87,2262,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,15,11.21,9.76,0.87,2337,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,20,11.06,9.62,0.87,2440,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,25,10.86,9.45,0.87,2605,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,30,10.61,9.23,0.87,2725,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,35,10.3,8.96,0.87,2827,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,40,9.46,8.23,0.87,3003,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,18,45,7.8,6.79,0.87,3118,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,-15,12.09,10.51,0.87,2219,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,-5,11.97,10.41,0.87,2239,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,0,11.84,10.3,0.87,2259,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,5,11.68,10.17,0.87,2277,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,10,11.57,10.06,0.87,2288,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,15,11.44,9.96,0.87,2363,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,20,11.28,9.82,0.87,2466,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,25,11.09,9.64,0.87,2631,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,30,10.83,9.42,0.87,2751,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,35,10.51,9.14,0.87,2853,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,40,9.65,8.39,0.87,3029,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,20,45,7.96,6.93,0.87,3144,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,-15,12.33,9.49,0.77,2236,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,-5,12.21,9.4,0.77,2256,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,0,12.07,9.3,0.77,2277,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,5,11.92,9.18,0.77,2295,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,10,11.8,9.09,0.77,2306,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,15,11.67,8.99,0.77,2381,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,20,11.51,8.86,0.77,2484,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,25,11.31,8.71,0.77,2649,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,30,11.04,8.5,0.77,2769,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,35,10.72,8.25,0.77,2871,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,40,9.84,7.58,0.77,3047,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,22,45,8.12,6.25,0.77,3162,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,-15,12.41,8.07,0.65,2257,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,-5,12.29,7.99,0.65,2277,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,0,12.16,7.9,0.65,2298,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,5,12.0,7.8,0.65,2316,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,10,11.88,7.72,0.65,2327,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,15,11.75,7.64,0.65,2402,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,20,11.59,7.53,0.65,2505,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,25,11.39,7.4,0.65,2670,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,30,11.12,7.23,0.65,2790,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,35,10.8,7.02,0.65,2892,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,40,9.91,6.44,0.65,3068,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,24,45,8.18,5.31,0.65,3183,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,-15,12.59,6.67,0.53,2282,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,-5,12.46,6.61,0.53,2302,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,0,12.33,6.53,0.53,2322,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,5,12.17,6.45,0.53,2340,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,10,12.05,6.39,0.53,2351,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,15,11.92,6.32,0.53,2426,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,20,11.75,6.23,0.53,2529,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,25,11.55,6.12,0.53,2694,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,30,11.28,5.98,0.53,2814,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,35,10.95,5.8,0.53,2917,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,40,10.05,5.33,0.53,3092,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U6RN8,cooling,rated,32,26,45,8.29,4.39,0.53,3207,10.0,0.75,2632.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 48
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,-15,9.68,5.03,0.52,1964,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,-5,9.58,4.98,0.52,1982,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,0,9.48,4.93,0.52,2000,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,5,9.36,4.87,0.52,2016,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,10,9.27,4.82,0.52,2026,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,15,9.17,4.77,0.52,2093,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,20,9.04,4.7,0.52,2186,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,25,8.88,4.62,0.52,2333,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,30,8.67,4.51,0.52,2441,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,35,8.42,4.38,0.52,2533,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,40,7.73,4.02,0.52,2690,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,18,45,6.38,3.32,0.52,2793,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,-15,10.08,4.03,0.4,1987,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,-5,9.98,3.99,0.4,2005,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,0,9.87,3.95,0.4,2023,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,5,9.74,3.9,0.4,2040,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,10,9.65,3.86,0.4,2050,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,15,9.54,3.82,0.4,2117,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,20,9.41,3.76,0.4,2209,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,25,9.24,3.7,0.4,2357,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,30,9.03,3.61,0.4,2465,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,35,8.77,3.51,0.4,2556,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,40,8.05,3.22,0.4,2714,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,21,20,45,6.64,2.66,0.4,2816,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,-15,9.98,5.59,0.56,1984,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,-5,9.88,5.53,0.56,2002,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,0,9.77,5.47,0.56,2020,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,5,9.65,5.4,0.56,2036,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,10,9.55,5.35,0.56,2047,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,15,9.45,5.29,0.56,2115,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,20,9.32,5.22,0.56,2208,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,25,9.15,5.13,0.56,2357,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,30,8.94,5.01,0.56,2466,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,35,8.68,4.86,0.56,2558,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,40,7.97,4.46,0.56,2717,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,18,45,6.57,3.68,0.56,2821,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,-15,10.29,4.53,0.44,2007,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,-5,10.18,4.48,0.44,2026,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,0,10.07,4.43,0.44,2044,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,5,9.94,4.38,0.44,2060,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,10,9.85,4.33,0.44,2070,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,15,9.74,4.28,0.44,2138,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,20,9.6,4.23,0.44,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,25,9.43,4.15,0.44,2381,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,30,9.21,4.05,0.44,2490,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,35,8.94,3.94,0.44,2582,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,40,8.21,3.61,0.44,2741,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,20,45,6.77,2.98,0.44,2845,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,-15,10.46,3.35,0.32,2024,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,-5,10.36,3.31,0.32,2042,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,0,10.24,3.28,0.32,2060,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,5,10.11,3.24,0.32,2076,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,10,10.01,3.2,0.32,2087,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,15,9.9,3.17,0.32,2155,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,20,9.77,3.13,0.32,2248,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,25,9.59,3.07,0.32,2397,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,30,9.37,3.0,0.32,2506,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,35,9.1,2.91,0.32,2598,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,40,8.35,2.67,0.32,2757,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,22,22,45,6.89,2.2,0.32,2861,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,-15,10.18,6.11,0.6,2004,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,-5,10.08,6.05,0.6,2022,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,0,9.97,5.98,0.6,2040,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,5,9.85,5.91,0.6,2057,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,10,9.75,5.85,0.6,2067,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,15,9.64,5.78,0.6,2136,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,20,9.51,5.71,0.6,2230,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,25,9.34,5.6,0.6,2381,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,30,9.12,5.47,0.6,2491,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,35,8.86,5.31,0.6,2584,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,40,8.13,4.88,0.6,2745,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,18,45,6.71,4.02,0.6,2849,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,-15,10.5,5.04,0.48,2028,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,-5,10.39,4.99,0.48,2046,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,0,10.28,4.93,0.48,2064,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,5,10.15,4.87,0.48,2081,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,10,10.05,4.82,0.48,2091,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,15,9.94,4.77,0.48,2160,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,20,9.8,4.7,0.48,2254,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,25,9.63,4.62,0.48,2405,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,30,9.4,4.51,0.48,2515,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,35,9.13,4.38,0.48,2608,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,40,8.38,4.02,0.48,2769,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,20,45,6.91,3.32,0.48,2873,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,-15,10.67,3.84,0.36,2044,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,-5,10.57,3.8,0.36,2062,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,0,10.45,3.76,0.36,2081,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,5,10.32,3.71,0.36,2097,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,10,10.22,3.68,0.36,2108,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,15,10.11,3.64,0.36,2176,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,20,9.97,3.59,0.36,2270,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,25,9.79,3.52,0.36,2421,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,30,9.56,3.44,0.36,2531,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,35,9.28,3.34,0.36,2624,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,40,8.52,3.07,0.36,2785,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,23,22,45,7.03,2.53,0.36,2890,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,-15,10.39,6.65,0.64,2024,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,-5,10.29,6.58,0.64,2042,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,0,10.18,6.51,0.64,2061,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,5,10.05,6.43,0.64,2078,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,10,9.95,6.37,0.64,2088,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,15,9.84,6.3,0.64,2158,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,20,9.7,6.21,0.64,2253,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,25,9.53,6.1,0.64,2405,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,30,9.31,5.96,0.64,2516,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,35,9.04,5.78,0.64,2610,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,40,8.3,5.31,0.64,2773,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,18,45,6.84,4.38,0.64,2878,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,-15,10.71,5.57,0.52,2048,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,-5,10.6,5.51,0.52,2067,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,0,10.49,5.45,0.52,2085,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,5,10.35,5.38,0.52,2102,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,10,10.25,5.33,0.52,2112,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,15,10.14,5.27,0.52,2182,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,20,10.0,5.2,0.52,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,25,9.82,5.11,0.52,2429,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,30,9.59,4.99,0.52,2540,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,35,9.31,4.84,0.52,2634,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,40,8.55,4.45,0.52,2797,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,20,45,7.05,3.67,0.52,2903,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,-15,10.89,4.36,0.4,2065,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,-5,10.78,4.31,0.4,2083,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,0,10.67,4.27,0.4,2102,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,5,10.53,4.21,0.4,2118,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,10,10.43,4.17,0.4,2129,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,15,10.31,4.12,0.4,2198,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,20,10.17,4.07,0.4,2293,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,25,9.99,4.0,0.4,2445,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,30,9.76,3.9,0.4,2557,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,35,9.47,3.79,0.4,2651,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,40,8.69,3.48,0.4,2813,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,22,45,7.17,2.87,0.4,2919,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,-15,11.04,3.09,0.28,2084,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,-5,10.93,3.06,0.28,2103,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,0,10.82,3.03,0.28,2121,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,5,10.68,2.99,0.28,2138,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,10,10.57,2.96,0.28,2148,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,15,10.46,2.93,0.28,2218,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,20,10.31,2.89,0.28,2313,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,25,10.13,2.84,0.28,2465,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,30,9.89,2.77,0.28,2576,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,35,9.6,2.69,0.28,2670,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,40,8.82,2.47,0.28,2833,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,24,24,45,7.27,2.04,0.28,2938,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,-15,10.71,7.28,0.68,2044,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,-5,10.61,7.21,0.68,2063,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,0,10.49,7.13,0.68,2082,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,5,10.36,7.04,0.68,2099,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,10,10.25,6.97,0.68,2109,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,15,10.14,6.9,0.68,2179,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,20,10.0,6.8,0.68,2275,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,25,9.83,6.68,0.68,2429,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,30,9.6,6.52,0.68,2541,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,35,9.32,6.33,0.68,2636,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,40,8.55,5.82,0.68,2801,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,18,45,7.06,4.8,0.68,2907,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,-15,11.04,6.18,0.56,2069,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,-5,10.93,6.12,0.56,2088,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,0,10.81,6.05,0.56,2106,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,5,10.67,5.98,0.56,2123,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,10,10.57,5.92,0.56,2134,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,15,10.45,5.85,0.56,2204,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,20,10.31,5.77,0.56,2300,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,25,10.13,5.67,0.56,2453,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,30,9.89,5.54,0.56,2566,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,35,9.6,5.38,0.56,2661,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,40,8.81,4.94,0.56,2825,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,20,45,7.27,4.07,0.56,2932,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,-15,11.23,4.94,0.44,2086,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,-5,11.12,4.89,0.44,2104,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,0,11.0,4.84,0.44,2123,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,5,10.86,4.78,0.44,2140,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,10,10.75,4.73,0.44,2150,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,15,10.63,4.68,0.44,2221,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,20,10.48,4.61,0.44,2316,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,25,10.3,4.53,0.44,2470,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,30,10.06,4.43,0.44,2582,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,35,9.76,4.3,0.44,2678,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,40,8.96,3.94,0.44,2842,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,22,45,7.39,3.25,0.44,2948,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,-15,11.39,3.64,0.32,2105,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,-5,11.27,3.61,0.32,2124,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,0,11.15,3.57,0.32,2143,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,5,11.01,3.52,0.32,2159,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,10,10.9,3.49,0.32,2170,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,15,10.78,3.45,0.32,2240,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,20,10.63,3.4,0.32,2336,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,25,10.44,3.34,0.32,2490,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,30,10.2,3.26,0.32,2602,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,35,9.9,3.17,0.32,2697,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,40,9.09,2.91,0.32,2861,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,25,24,45,7.5,2.4,0.32,2968,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,-15,11.04,7.95,0.72,2065,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,-5,10.93,7.87,0.72,2084,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,0,10.82,7.79,0.72,2103,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,5,10.68,7.69,0.72,2120,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,10,10.57,7.61,0.72,2131,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,15,10.46,7.53,0.72,2201,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,20,10.31,7.42,0.72,2298,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,25,10.13,7.29,0.72,2453,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,30,9.89,7.12,0.72,2567,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,35,9.6,6.91,0.72,2663,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,40,8.82,6.35,0.72,2829,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,18,45,7.27,5.24,0.72,2937,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,-15,11.38,6.83,0.6,2090,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,-5,11.27,6.76,0.6,2109,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,0,11.15,6.69,0.6,2128,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,5,11.0,6.6,0.6,2145,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,10,10.89,6.54,0.6,2155,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,15,10.78,6.47,0.6,2226,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,20,10.63,6.38,0.6,2323,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,25,10.44,6.26,0.6,2478,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,30,10.19,6.12,0.6,2592,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,35,9.9,5.94,0.6,2688,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,40,9.09,5.45,0.6,2854,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,20,45,7.5,4.5,0.6,2961,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,-15,11.58,5.56,0.48,2107,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,-5,11.46,5.5,0.48,2125,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,0,11.34,5.44,0.48,2144,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,5,11.19,5.37,0.48,2161,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,10,11.08,5.32,0.48,2172,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,15,10.96,5.26,0.48,2243,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,20,10.81,5.19,0.48,2340,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,25,10.62,5.1,0.48,2495,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,30,10.37,4.98,0.48,2608,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,35,10.07,4.83,0.48,2705,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,40,9.24,4.44,0.48,2870,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,22,45,7.62,3.66,0.48,2978,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,-15,11.74,4.23,0.36,2126,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,-5,11.62,4.18,0.36,2145,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,0,11.5,4.14,0.36,2164,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,5,11.35,4.09,0.36,2181,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,10,11.24,4.04,0.36,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,15,11.11,4.0,0.36,2263,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,20,10.96,3.95,0.36,2360,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,25,10.77,3.88,0.36,2515,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,30,10.51,3.78,0.36,2628,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,35,10.21,3.67,0.36,2724,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,40,9.37,3.37,0.36,2890,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,24,45,7.73,2.78,0.36,2998,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,-15,11.93,2.86,0.24,2149,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,-5,11.81,2.83,0.24,2168,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,0,11.68,2.8,0.24,2187,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,5,11.53,2.77,0.24,2204,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,10,11.41,2.74,0.24,2215,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,15,11.29,2.71,0.24,2286,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,20,11.13,2.67,0.24,2382,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,25,10.94,2.63,0.24,2538,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,30,10.68,2.56,0.24,2651,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,35,10.37,2.49,0.24,2747,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,40,9.52,2.28,0.24,2913,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,26,26,45,7.85,1.88,0.24,3021,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,-15,11.27,8.56,0.76,2086,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,-5,11.16,8.48,0.76,2105,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,0,11.04,8.39,0.76,2124,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,5,10.89,8.28,0.76,2141,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,10,10.79,8.2,0.76,2152,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,15,10.67,8.11,0.76,2224,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,20,10.52,8.0,0.76,2322,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,25,10.34,7.86,0.76,2478,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,30,10.09,7.67,0.76,2593,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,35,9.8,7.45,0.76,2690,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,40,9.0,6.84,0.76,2857,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,18,45,7.42,5.64,0.76,2966,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,-15,11.5,8.05,0.7,2096,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,-5,11.39,7.97,0.7,2115,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,0,11.26,7.88,0.7,2134,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,5,11.12,7.78,0.7,2151,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,10,11.01,7.7,0.7,2162,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,15,10.89,7.62,0.7,2234,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,20,10.74,7.52,0.7,2332,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,25,10.55,7.38,0.7,2488,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,30,10.3,7.21,0.7,2603,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,35,10.0,7.0,0.7,2700,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,40,9.18,6.43,0.7,2867,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,19,45,7.57,5.3,0.7,2976,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,-15,11.61,7.43,0.64,2111,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,-5,11.5,7.36,0.64,2130,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,0,11.37,7.28,0.64,2149,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,5,11.23,7.19,0.64,2166,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,10,11.12,7.12,0.64,2177,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,15,11.0,7.04,0.64,2249,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,20,10.84,6.94,0.64,2347,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,25,10.65,6.82,0.64,2503,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,30,10.4,6.66,0.64,2618,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,35,10.1,6.46,0.64,2715,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
