indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,40,9.27,5.93,0.64,2882,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,20,45,7.65,4.9,0.64,2991,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,-15,11.81,6.14,0.52,2128,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,-5,11.69,6.08,0.52,2147,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,0,11.57,6.02,0.52,2166,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,5,11.42,5.94,0.52,2183,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,10,11.31,5.88,0.52,2194,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,15,11.18,5.82,0.52,2266,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,20,11.03,5.73,0.52,2364,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,25,10.83,5.63,0.52,2520,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,30,10.58,5.5,0.52,2635,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,35,10.27,5.34,0.52,2732,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,40,9.43,4.9,0.52,2899,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,22,45,7.78,4.05,0.52,3008,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,-15,11.98,4.79,0.4,2148,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,-5,11.86,4.74,0.4,2167,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,0,11.73,4.69,0.4,2186,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,5,11.58,4.63,0.4,2203,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,10,11.46,4.59,0.4,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,15,11.34,4.54,0.4,2286,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,20,11.18,4.47,0.4,2384,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,25,10.99,4.39,0.4,2540,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,30,10.73,4.29,0.4,2655,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,35,10.42,4.17,0.4,2752,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,40,9.56,3.82,0.4,2919,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,24,45,7.89,3.16,0.4,3028,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,-15,12.17,3.41,0.28,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,-5,12.05,3.37,0.28,2190,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,0,11.92,3.34,0.28,2209,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,5,11.76,3.29,0.28,2226,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,10,11.65,3.26,0.28,2237,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,15,11.52,3.23,0.28,2309,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,20,11.36,3.18,0.28,2407,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,25,11.16,3.13,0.28,2563,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,30,10.9,3.05,0.28,2678,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,35,10.58,2.96,0.28,2775,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,40,9.71,2.72,0.28,2942,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,27,26,45,8.01,2.24,0.28,3051,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,-15,11.38,9.11,0.8,2107,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,-5,11.27,9.02,0.8,2126,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,0,11.15,8.92,0.8,2145,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,5,11.0,8.8,0.8,2163,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,10,10.89,8.72,0.8,2174,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,15,10.78,8.62,0.8,2246,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,20,10.63,8.5,0.8,2345,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,25,10.44,8.35,0.8,2503,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,30,10.19,8.16,0.8,2619,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,35,9.9,7.92,0.8,2717,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,40,9.09,7.27,0.8,2886,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,18,45,7.5,6.0,0.8,2996,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,-15,11.61,7.9,0.68,2132,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,-5,11.5,7.82,0.68,2151,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,0,11.37,7.73,0.68,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,5,11.23,7.64,0.68,2188,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,10,11.12,7.56,0.68,2199,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,15,11.0,7.48,0.68,2271,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,20,10.84,7.37,0.68,2370,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,25,10.65,7.24,0.68,2528,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,30,10.4,7.07,0.68,2644,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,35,10.1,6.87,0.68,2742,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,40,9.27,6.3,0.68,2911,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,20,45,7.65,5.2,0.68,3021,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,-15,11.73,6.57,0.56,2149,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,-5,11.61,6.5,0.56,2168,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,0,11.49,6.43,0.56,2188,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,5,11.34,6.35,0.56,2205,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,10,11.23,6.29,0.56,2216,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,15,11.11,6.22,0.56,2288,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,20,10.95,6.13,0.56,2387,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,25,10.76,6.03,0.56,2545,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,30,10.51,5.88,0.56,2661,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,35,10.2,5.71,0.56,2759,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,40,9.36,5.24,0.56,2928,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,22,45,7.73,4.33,0.56,3038,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,-15,11.93,5.25,0.44,2169,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,-5,11.81,5.2,0.44,2189,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,0,11.68,5.14,0.44,2208,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,5,11.53,5.07,0.44,2225,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,10,11.42,5.02,0.44,2236,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,15,11.3,4.97,0.44,2308,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,20,11.14,4.9,0.44,2407,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,25,10.94,4.81,0.44,2566,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,30,10.69,4.7,0.44,2681,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,35,10.37,4.56,0.44,2780,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,40,9.52,4.19,0.44,2949,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,24,45,7.86,3.46,0.44,3059,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,-15,12.1,3.87,0.32,2193,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,-5,11.98,3.83,0.32,2212,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,0,11.85,3.79,0.32,2231,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,5,11.69,3.74,0.32,2249,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,10,11.58,3.71,0.32,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,15,11.45,3.67,0.32,2332,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,20,11.3,3.61,0.32,2431,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,25,11.1,3.55,0.32,2589,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,30,10.84,3.47,0.32,2705,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,35,10.52,3.37,0.32,2803,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,40,9.66,3.09,0.32,2972,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,28,26,45,7.97,2.55,0.32,3082,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,-15,11.5,9.43,0.82,2128,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,-5,11.38,9.33,0.82,2147,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,0,11.26,9.23,0.82,2167,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,5,11.11,9.11,0.82,2184,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,10,11.0,9.02,0.82,2195,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,15,10.88,8.92,0.82,2268,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,20,10.73,8.8,0.82,2368,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,25,10.54,8.65,0.82,2528,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,30,10.3,8.44,0.82,2645,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,35,10.0,8.2,0.82,2744,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,40,9.18,7.53,0.82,2915,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,18,45,7.57,6.21,0.82,3026,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,-15,11.73,8.45,0.72,2153,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,-5,11.61,8.36,0.72,2173,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,0,11.49,8.27,0.72,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,5,11.34,8.17,0.72,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,10,11.23,8.08,0.72,2221,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,15,11.11,8.0,0.72,2294,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,20,10.95,7.89,0.72,2394,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,25,10.76,7.75,0.72,2554,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,30,10.51,7.57,0.72,2670,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,35,10.2,7.34,0.72,2770,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,40,9.36,6.74,0.72,2940,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,20,45,7.73,5.56,0.72,3051,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,-15,11.97,7.18,0.6,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,-5,11.85,7.11,0.6,2190,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,0,11.72,7.03,0.6,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,5,11.57,6.94,0.6,2227,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,10,11.45,6.87,0.6,2238,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,15,11.33,6.8,0.6,2311,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,20,11.17,6.7,0.6,2411,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,25,10.97,6.58,0.6,2571,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,30,10.72,6.43,0.6,2688,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,35,10.41,6.24,0.6,2787,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,40,9.55,5.73,0.6,2958,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,22,45,7.88,4.73,0.6,3069,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,-15,12.05,5.78,0.48,2191,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,-5,11.93,5.73,0.48,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,0,11.8,5.66,0.48,2230,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,5,11.65,5.59,0.48,2248,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,10,11.53,5.54,0.48,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,15,11.41,5.48,0.48,2332,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,20,11.25,5.4,0.48,2431,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,25,11.05,5.3,0.48,2591,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,30,10.79,5.18,0.48,2708,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,35,10.48,5.03,0.48,2807,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,40,9.62,4.62,0.48,2978,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,24,45,7.94,3.81,0.48,3089,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,-15,12.22,4.4,0.36,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,-5,12.1,4.35,0.36,2234,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,0,11.97,4.31,0.36,2253,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,5,11.81,4.25,0.36,2271,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,10,11.69,4.21,0.36,2282,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,15,11.57,4.16,0.36,2355,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,20,11.41,4.11,0.36,2455,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,25,11.21,4.03,0.36,2615,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,30,10.94,3.94,0.36,2732,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,35,10.62,3.82,0.36,2831,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,40,9.75,3.51,0.36,3002,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,29,26,45,8.05,2.9,0.36,3113,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,-15,11.61,9.52,0.82,2149,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,-5,11.5,9.43,0.82,2169,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,0,11.37,9.32,0.82,2188,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,5,11.22,9.2,0.82,2206,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,10,11.11,9.11,0.82,2217,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,15,10.99,9.01,0.82,2291,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,20,10.84,8.89,0.82,2392,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,25,10.65,8.73,0.82,2553,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,30,10.4,8.53,0.82,2671,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,35,10.1,8.28,0.82,2772,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,40,9.27,7.6,0.82,2944,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,18,45,7.65,6.27,0.82,3056,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,-15,11.85,9.0,0.76,2175,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,-5,11.73,8.92,0.76,2194,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,0,11.6,8.82,0.76,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,5,11.45,8.71,0.76,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,10,11.34,8.62,0.76,2243,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,15,11.22,8.53,0.76,2317,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,20,11.06,8.41,0.76,2418,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,25,10.87,8.26,0.76,2579,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,30,10.61,8.07,0.76,2697,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,35,10.3,7.83,0.76,2797,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,40,9.46,7.19,0.76,2970,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,20,45,7.8,5.93,0.76,3082,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,-15,12.08,7.73,0.64,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,-5,11.97,7.66,0.64,2212,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,0,11.84,7.57,0.64,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,5,11.68,7.48,0.64,2249,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,10,11.57,7.4,0.64,2261,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,15,11.44,7.32,0.64,2334,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,20,11.28,7.22,0.64,2435,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,25,11.08,7.09,0.64,2597,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,30,10.82,6.93,0.64,2715,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,35,10.51,6.73,0.64,2815,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,40,9.65,6.17,0.64,2987,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,22,45,7.96,5.09,0.64,3100,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,-15,12.17,6.33,0.52,2213,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,-5,12.05,6.27,0.52,2233,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,0,11.92,6.2,0.52,2252,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,5,11.77,6.12,0.52,2270,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,10,11.65,6.06,0.52,2281,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,15,11.52,5.99,0.52,2355,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,20,11.36,5.91,0.52,2456,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,25,11.16,5.8,0.52,2617,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,30,10.9,5.67,0.52,2735,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,35,10.58,5.5,0.52,2835,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,40,9.72,5.05,0.52,3008,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,24,45,8.01,4.17,0.52,3120,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,-15,12.34,4.94,0.4,2237,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,-5,12.22,4.89,0.4,2256,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,0,12.09,4.83,0.4,2276,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,5,11.93,4.77,0.4,2294,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,10,11.81,4.72,0.4,2305,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,15,11.68,4.67,0.4,2379,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,20,11.52,4.61,0.4,2479,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,25,11.32,4.53,0.4,2641,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,30,11.05,4.42,0.4,2759,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,35,10.73,4.29,0.4,2859,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,40,9.85,3.94,0.4,3032,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,30,26,45,8.13,3.25,0.4,3144,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,-15,11.73,9.62,0.82,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,-5,11.61,9.52,0.82,2190,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,0,11.48,9.42,0.82,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,5,11.34,9.3,0.82,2228,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,10,11.22,9.2,0.82,2240,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,15,11.1,9.1,0.82,2314,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,20,10.95,8.98,0.82,2416,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,25,10.76,8.82,0.82,2579,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,30,10.5,8.61,0.82,2698,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,35,10.2,8.36,0.82,2799,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,40,9.36,7.68,0.82,2973,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,18,45,7.72,6.33,0.82,3087,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,-15,11.97,9.57,0.8,2197,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,-5,11.85,9.48,0.8,2216,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,0,11.72,9.38,0.8,2236,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,5,11.57,9.25,0.8,2254,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,10,11.45,9.16,0.8,2266,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,15,11.33,9.06,0.8,2340,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,20,11.17,8.94,0.8,2442,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,25,10.98,8.78,0.8,2605,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,30,10.72,8.57,0.8,2724,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,35,10.41,8.32,0.8,2825,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,40,9.55,7.64,0.8,2999,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,20,45,7.88,6.3,0.8,3113,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,-15,12.21,8.3,0.68,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,-5,12.08,8.22,0.68,2234,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,0,11.95,8.13,0.68,2254,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,5,11.8,8.02,0.68,2272,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,10,11.68,7.94,0.68,2283,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,15,11.56,7.86,0.68,2358,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,20,11.4,7.75,0.68,2459,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,25,11.19,7.61,0.68,2623,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,30,10.93,7.43,0.68,2742,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,35,10.61,7.22,0.68,2843,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,40,9.74,6.63,0.68,3017,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,22,45,8.04,5.47,0.68,3131,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,-15,12.29,6.88,0.56,2235,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,-5,12.17,6.82,0.56,2255,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,0,12.04,6.74,0.56,2275,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,5,11.88,6.65,0.56,2293,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,10,11.77,6.59,0.56,2304,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,15,11.64,6.52,0.56,2378,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,20,11.48,6.43,0.56,2480,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,25,11.27,6.31,0.56,2643,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,30,11.01,6.17,0.56,2763,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,35,10.69,5.99,0.56,2864,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,40,9.81,5.49,0.56,3038,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,24,45,8.1,4.53,0.56,3151,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,-15,12.46,5.48,0.44,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,-5,12.34,5.43,0.44,2279,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,0,12.21,5.37,0.44,2299,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,5,12.05,5.3,0.44,2317,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,10,11.93,5.25,0.44,2328,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,15,11.8,5.19,0.44,2402,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,20,11.64,5.12,0.44,2504,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,25,11.43,5.03,0.44,2667,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,30,11.16,4.91,0.44,2787,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,35,10.84,4.77,0.44,2888,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,40,9.95,4.38,0.44,3062,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,31,26,45,8.21,3.61,0.44,3175,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,-15,11.84,9.71,0.82,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,-5,11.73,9.62,0.82,2212,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,0,11.6,9.51,0.82,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,5,11.45,9.39,0.82,2251,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,10,11.34,9.3,0.82,2262,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,15,11.21,9.2,0.82,2337,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,20,11.06,9.07,0.82,2440,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,25,10.86,8.91,0.82,2605,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,30,10.61,8.7,0.82,2725,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,35,10.3,8.45,0.82,2827,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,40,9.46,7.75,0.82,3003,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,18,45,7.8,6.4,0.82,3118,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,-15,12.09,9.91,0.82,2219,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,-5,11.97,9.81,0.82,2239,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,0,11.84,9.71,0.82,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,5,11.68,9.58,0.82,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,10,11.57,9.49,0.82,2288,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,15,11.44,9.38,0.82,2363,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,20,11.28,9.25,0.82,2466,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,25,11.09,9.09,0.82,2631,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,30,10.83,8.88,0.82,2751,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,35,10.51,8.62,0.82,2853,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,40,9.65,7.91,0.82,3029,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,20,45,7.96,6.53,0.82,3144,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,-15,12.33,8.88,0.72,2236,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,-5,12.21,8.79,0.72,2256,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,0,12.07,8.69,0.72,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,5,11.92,8.58,0.72,2295,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,10,11.8,8.5,0.72,2306,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,15,11.67,8.4,0.72,2381,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,20,11.51,8.29,0.72,2484,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,25,11.31,8.14,0.72,2649,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,30,11.04,7.95,0.72,2769,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,35,10.72,7.72,0.72,2871,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,40,9.84,7.09,0.72,3047,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,22,45,8.12,5.85,0.72,3162,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,-15,12.41,7.45,0.6,2257,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,-5,12.29,7.37,0.6,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,0,12.16,7.29,0.6,2298,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,5,12.0,7.2,0.6,2316,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,10,11.88,7.13,0.6,2327,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,15,11.75,7.05,0.6,2402,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,20,11.59,6.95,0.6,2505,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,25,11.39,6.83,0.6,2670,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,30,11.12,6.67,0.6,2790,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,35,10.8,6.48,0.6,2892,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,40,9.91,5.95,0.6,3068,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,24,45,8.18,4.91,0.6,3183,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,-15,12.59,6.04,0.48,2282,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,-5,12.46,5.98,0.48,2302,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,0,12.33,5.92,0.48,2322,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,5,12.17,5.84,0.48,2340,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,10,12.05,5.78,0.48,2351,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,15,11.92,5.72,0.48,2426,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,20,11.75,5.64,0.48,2529,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,25,11.55,5.54,0.48,2694,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,30,11.28,5.41,0.48,2814,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,35,10.95,5.25,0.48,2917,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,40,10.05,4.82,0.48,3092,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U4RW8,cooling,rated,32,26,45,8.29,3.98,0.48,3207,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 49
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,-15,9.68,5.03,0.52,1964,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,-5,9.58,4.98,0.52,1982,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,0,9.48,4.93,0.52,2000,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,5,9.36,4.87,0.52,2016,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,10,9.27,4.82,0.52,2026,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,15,9.17,4.77,0.52,2093,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,20,9.04,4.7,0.52,2186,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,25,8.88,4.62,0.52,2333,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,30,8.67,4.51,0.52,2441,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,35,8.42,4.38,0.52,2533,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,40,7.73,4.02,0.52,2690,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,18,45,6.38,3.32,0.52,2793,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,-15,10.08,4.03,0.4,1987,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,-5,9.98,3.99,0.4,2005,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,0,9.87,3.95,0.4,2023,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,5,9.74,3.9,0.4,2040,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,10,9.65,3.86,0.4,2050,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,15,9.54,3.82,0.4,2117,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,21,20,20,9.41,3.76,0.4,2209,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
