indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,10,11.58,3.71,0.32,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,15,11.45,3.67,0.32,2332,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,20,11.3,3.61,0.32,2431,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,25,11.1,3.55,0.32,2589,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,30,10.84,3.47,0.32,2705,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,35,10.52,3.37,0.32,2803,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,40,9.66,3.09,0.32,2972,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,28,26,45,7.97,2.55,0.32,3082,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,-15,11.5,9.43,0.82,2128,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,-5,11.38,9.33,0.82,2147,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,0,11.26,9.23,0.82,2167,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,5,11.11,9.11,0.82,2184,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,10,11.0,9.02,0.82,2195,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,15,10.88,8.92,0.82,2268,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,20,10.73,8.8,0.82,2368,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,25,10.54,8.65,0.82,2528,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,30,10.3,8.44,0.82,2645,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,35,10.0,8.2,0.82,2744,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,40,9.18,7.53,0.82,2915,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,18,45,7.57,6.21,0.82,3026,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,-15,11.73,8.45,0.72,2153,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,-5,11.61,8.36,0.72,2173,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,0,11.49,8.27,0.72,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,5,11.34,8.17,0.72,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,10,11.23,8.08,0.72,2221,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,15,11.11,8.0,0.72,2294,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,20,10.95,7.89,0.72,2394,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,25,10.76,7.75,0.72,2554,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,30,10.51,7.57,0.72,2670,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,35,10.2,7.34,0.72,2770,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,40,9.36,6.74,0.72,2940,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,20,45,7.73,5.56,0.72,3051,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,-15,11.97,7.18,0.6,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,-5,11.85,7.11,0.6,2190,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,0,11.72,7.03,0.6,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,5,11.57,6.94,0.6,2227,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,10,11.45,6.87,0.6,2238,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,15,11.33,6.8,0.6,2311,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,20,11.17,6.7,0.6,2411,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,25,10.97,6.58,0.6,2571,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,30,10.72,6.43,0.6,2688,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,35,10.41,6.24,0.6,2787,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,40,9.55,5.73,0.6,2958,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,22,45,7.88,4.73,0.6,3069,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,-15,12.05,5.78,0.48,2191,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,-5,11.93,5.73,0.48,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,0,11.8,5.66,0.48,2230,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,5,11.65,5.59,0.48,2248,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,10,11.53,5.54,0.48,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,15,11.41,5.48,0.48,2332,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,20,11.25,5.4,0.48,2431,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,25,11.05,5.3,0.48,2591,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,30,10.79,5.18,0.48,2708,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,35,10.48,5.03,0.48,2807,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,40,9.62,4.62,0.48,2978,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,24,45,7.94,3.81,0.48,3089,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,-15,12.22,4.4,0.36,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,-5,12.1,4.35,0.36,2234,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,0,11.97,4.31,0.36,2253,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,5,11.81,4.25,0.36,2271,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,10,11.69,4.21,0.36,2282,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,15,11.57,4.16,0.36,2355,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,20,11.41,4.11,0.36,2455,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,25,11.21,4.03,0.36,2615,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,30,10.94,3.94,0.36,2732,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,35,10.62,3.82,0.36,2831,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,40,9.75,3.51,0.36,3002,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,29,26,45,8.05,2.9,0.36,3113,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,-15,11.61,9.52,0.82,2149,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,-5,11.5,9.43,0.82,2169,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,0,11.37,9.32,0.82,2188,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,5,11.22,9.2,0.82,2206,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,10,11.11,9.11,0.82,2217,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,15,10.99,9.01,0.82,2291,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,20,10.84,8.89,0.82,2392,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,25,10.65,8.73,0.82,2553,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,30,10.4,8.53,0.82,2671,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,35,10.1,8.28,0.82,2772,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,40,9.27,7.6,0.82,2944,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,18,45,7.65,6.27,0.82,3056,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,-15,11.85,9.0,0.76,2175,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,-5,11.73,8.92,0.76,2194,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,0,11.6,8.82,0.76,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,5,11.45,8.71,0.76,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,10,11.34,8.62,0.76,2243,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,15,11.22,8.53,0.76,2317,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,20,11.06,8.41,0.76,2418,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,25,10.87,8.26,0.76,2579,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,30,10.61,8.07,0.76,2697,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,35,10.3,7.83,0.76,2797,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,40,9.46,7.19,0.76,2970,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,20,45,7.8,5.93,0.76,3082,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,-15,12.08,7.73,0.64,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,-5,11.97,7.66,0.64,2212,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,0,11.84,7.57,0.64,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,5,11.68,7.48,0.64,2249,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,10,11.57,7.4,0.64,2261,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,15,11.44,7.32,0.64,2334,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,20,11.28,7.22,0.64,2435,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,25,11.08,7.09,0.64,2597,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,30,10.82,6.93,0.64,2715,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,35,10.51,6.73,0.64,2815,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,40,9.65,6.17,0.64,2987,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,22,45,7.96,5.09,0.64,3100,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,-15,12.17,6.33,0.52,2213,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,-5,12.05,6.27,0.52,2233,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,0,11.92,6.2,0.52,2252,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,5,11.77,6.12,0.52,2270,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,10,11.65,6.06,0.52,2281,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,15,11.52,5.99,0.52,2355,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,20,11.36,5.91,0.52,2456,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,25,11.16,5.8,0.52,2617,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,30,10.9,5.67,0.52,2735,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,35,10.58,5.5,0.52,2835,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,40,9.72,5.05,0.52,3008,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,24,45,8.01,4.17,0.52,3120,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,-15,12.34,4.94,0.4,2237,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,-5,12.22,4.89,0.4,2256,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,0,12.09,4.83,0.4,2276,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,5,11.93,4.77,0.4,2294,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,10,11.81,4.72,0.4,2305,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,15,11.68,4.67,0.4,2379,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,20,11.52,4.61,0.4,2479,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,25,11.32,4.53,0.4,2641,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,30,11.05,4.42,0.4,2759,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,35,10.73,4.29,0.4,2859,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,40,9.85,3.94,0.4,3032,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,30,26,45,8.13,3.25,0.4,3144,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,-15,11.73,9.62,0.82,2171,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,-5,11.61,9.52,0.82,2190,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,0,11.48,9.42,0.82,2210,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,5,11.34,9.3,0.82,2228,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,10,11.22,9.2,0.82,2240,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,15,11.1,9.1,0.82,2314,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,20,10.95,8.98,0.82,2416,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,25,10.76,8.82,0.82,2579,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,30,10.5,8.61,0.82,2698,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,35,10.2,8.36,0.82,2799,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,40,9.36,7.68,0.82,2973,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,18,45,7.72,6.33,0.82,3087,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,-15,11.97,9.57,0.8,2197,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,-5,11.85,9.48,0.8,2216,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,0,11.72,9.38,0.8,2236,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,5,11.57,9.25,0.8,2254,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,10,11.45,9.16,0.8,2266,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,15,11.33,9.06,0.8,2340,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,20,11.17,8.94,0.8,2442,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,25,10.98,8.78,0.8,2605,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,30,10.72,8.57,0.8,2724,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,35,10.41,8.32,0.8,2825,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,40,9.55,7.64,0.8,2999,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,20,45,7.88,6.3,0.8,3113,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,-15,12.21,8.3,0.68,2214,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,-5,12.08,8.22,0.68,2234,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,0,11.95,8.13,0.68,2254,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,5,11.8,8.02,0.68,2272,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,10,11.68,7.94,0.68,2283,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,15,11.56,7.86,0.68,2358,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,20,11.4,7.75,0.68,2459,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,25,11.19,7.61,0.68,2623,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,30,10.93,7.43,0.68,2742,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,35,10.61,7.22,0.68,2843,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,40,9.74,6.63,0.68,3017,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,22,45,8.04,5.47,0.68,3131,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,-15,12.29,6.88,0.56,2235,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,-5,12.17,6.82,0.56,2255,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,0,12.04,6.74,0.56,2275,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,5,11.88,6.65,0.56,2293,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,10,11.77,6.59,0.56,2304,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,15,11.64,6.52,0.56,2378,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,20,11.48,6.43,0.56,2480,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,25,11.27,6.31,0.56,2643,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,30,11.01,6.17,0.56,2763,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,35,10.69,5.99,0.56,2864,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,40,9.81,5.49,0.56,3038,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,24,45,8.1,4.53,0.56,3151,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,-15,12.46,5.48,0.44,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,-5,12.34,5.43,0.44,2279,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,0,12.21,5.37,0.44,2299,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,5,12.05,5.3,0.44,2317,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,10,11.93,5.25,0.44,2328,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,15,11.8,5.19,0.44,2402,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,20,11.64,5.12,0.44,2504,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,25,11.43,5.03,0.44,2667,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,30,11.16,4.91,0.44,2787,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,35,10.84,4.77,0.44,2888,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,40,9.95,4.38,0.44,3062,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,31,26,45,8.21,3.61,0.44,3175,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,-15,11.84,9.71,0.82,2192,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,-5,11.73,9.62,0.82,2212,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,0,11.6,9.51,0.82,2232,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,5,11.45,9.39,0.82,2251,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,10,11.34,9.3,0.82,2262,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,15,11.21,9.2,0.82,2337,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,20,11.06,9.07,0.82,2440,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,25,10.86,8.91,0.82,2605,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,30,10.61,8.7,0.82,2725,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,35,10.3,8.45,0.82,2827,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,40,9.46,7.75,0.82,3003,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,18,45,7.8,6.4,0.82,3118,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,-15,12.09,9.91,0.82,2219,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,-5,11.97,9.81,0.82,2239,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,0,11.84,9.71,0.82,2259,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,5,11.68,9.58,0.82,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,10,11.57,9.49,0.82,2288,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,15,11.44,9.38,0.82,2363,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,20,11.28,9.25,0.82,2466,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,25,11.09,9.09,0.82,2631,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,30,10.83,8.88,0.82,2751,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,35,10.51,8.62,0.82,2853,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,40,9.65,7.91,0.82,3029,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,20,45,7.96,6.53,0.82,3144,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,-15,12.33,8.88,0.72,2236,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,-5,12.21,8.79,0.72,2256,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,0,12.07,8.69,0.72,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,5,11.92,8.58,0.72,2295,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,10,11.8,8.5,0.72,2306,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,15,11.67,8.4,0.72,2381,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,20,11.51,8.29,0.72,2484,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,25,11.31,8.14,0.72,2649,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,30,11.04,7.95,0.72,2769,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,35,10.72,7.72,0.72,2871,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,40,9.84,7.09,0.72,3047,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,22,45,8.12,5.85,0.72,3162,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,-15,12.41,7.45,0.6,2257,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,-5,12.29,7.37,0.6,2277,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,0,12.16,7.29,0.6,2298,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,5,12.0,7.2,0.6,2316,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,10,11.88,7.13,0.6,2327,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,15,11.75,7.05,0.6,2402,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,20,11.59,6.95,0.6,2505,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,25,11.39,6.83,0.6,2670,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,30,11.12,6.67,0.6,2790,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,35,10.8,6.48,0.6,2892,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,40,9.91,5.95,0.6,3068,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,24,45,8.18,4.91,0.6,3183,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,-15,12.59,6.04,0.48,2282,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,-5,12.46,5.98,0.48,2302,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,0,12.33,5.92,0.48,2322,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,5,12.17,5.84,0.48,2340,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,10,12.05,5.78,0.48,2351,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,15,11.92,5.72,0.48,2426,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,20,11.75,5.64,0.48,2529,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,25,11.55,5.54,0.48,2694,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,30,11.28,5.41,0.48,2814,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,35,10.95,5.25,0.48,2917,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,40,10.05,4.82,0.48,3092,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-36UX4REH8,AUW-36U6RW8,cooling,rated,32,26,45,8.29,3.98,0.48,3207,10.0,0.7,2700.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 50
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,-15,11.71,6.09,0.52,2670,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,-5,12.2,4.88,0.4,2694,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,0,12.08,6.76,0.56,2697,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,5,12.45,5.48,0.44,2721,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,10,12.66,4.05,0.32,2737,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,15,12.32,7.39,0.6,2725,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,20,12.7,6.1,0.48,2749,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,25,12.92,4.65,0.36,2765,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,30,12.57,8.05,0.64,2752,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,35,12.96,6.74,0.52,2776,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,40,13.18,5.27,0.4,2793,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U6RN8,cooling,rated,32,26,45,13.36,3.74,0.28,2812,12.1,0.7,3667.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 51
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2297,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2316,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2328,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2405,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2511,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2680,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,30,10.49,5.46,0.52,2804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,35,10.19,5.3,0.52,2909,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3208,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2351,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2534,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2704,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,30,10.92,4.37,0.4,2828,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,35,10.61,4.24,0.4,2933,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3231,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2279,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2351,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2707,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,30,10.82,6.06,0.56,2832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,35,10.5,5.88,0.56,2939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2323,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2344,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2375,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2453,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2731,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,30,11.15,4.9,0.44,2856,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,35,10.82,4.76,0.44,2962,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,-15,12.66,4.05,0.32,2319,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,-5,12.53,4.01,0.32,2340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,0,12.4,3.97,0.32,2361,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,5,12.24,3.92,0.32,2379,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,10,12.12,3.88,0.32,2391,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,15,11.98,3.83,0.32,2469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,20,11.82,3.78,0.32,2576,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,25,11.61,3.71,0.32,2747,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,30,11.34,3.63,0.32,2872,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,35,11.01,3.52,0.32,2979,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,40,10.1,3.23,0.32,3161,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,22,22,45,8.34,2.67,0.32,3280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,-15,12.32,7.39,0.6,2302,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,-5,12.2,7.32,0.6,2323,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,0,12.07,7.24,0.6,2344,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,5,11.91,7.15,0.6,2363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,10,11.79,7.08,0.6,2375,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,15,11.67,7.0,0.6,2454,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,20,11.51,6.9,0.6,2562,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,25,11.3,6.78,0.6,2735,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,30,11.04,6.62,0.6,2861,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,35,10.72,6.43,0.6,2968,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,40,9.84,5.9,0.6,3153,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,18,45,8.12,4.87,0.6,3273,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,-15,12.7,6.1,0.48,2326,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,-5,12.57,6.04,0.48,2347,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,0,12.44,5.97,0.48,2368,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,5,12.28,5.89,0.48,2387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,10,12.16,5.83,0.48,2399,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,15,12.02,5.77,0.48,2478,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,20,11.86,5.69,0.48,2586,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,25,11.65,5.59,0.48,2759,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,30,11.37,5.46,0.48,2885,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,35,11.04,5.3,0.48,2992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,40,10.14,4.87,0.48,3177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,20,45,8.36,4.01,0.48,3297,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,-15,12.92,4.65,0.36,2342,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,-5,12.79,4.6,0.36,2363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,0,12.65,4.55,0.36,2384,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,5,12.49,4.49,0.36,2403,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,10,12.36,4.45,0.36,2415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,15,12.23,4.4,0.36,2494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,20,12.06,4.34,0.36,2602,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,25,11.85,4.26,0.36,2775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,30,11.57,4.16,0.36,2901,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,35,11.23,4.04,0.36,3009,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,40,10.31,3.71,0.36,3193,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,23,22,45,8.51,3.06,0.36,3313,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,-15,12.57,8.05,0.64,2325,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,-5,12.45,7.97,0.64,2346,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,0,12.31,7.88,0.64,2368,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,5,12.16,7.78,0.64,2387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,10,12.04,7.7,0.64,2399,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,15,11.9,7.62,0.64,2479,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,20,11.74,7.51,0.64,2588,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,25,11.53,7.38,0.64,2762,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,30,11.26,7.21,0.64,2890,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,35,10.93,7.0,0.64,2998,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,40,10.04,6.42,0.64,3185,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
