indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,18,45,8.28,5.3,0.64,3306,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,-15,12.96,6.74,0.52,2349,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,-5,12.83,6.67,0.52,2371,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,0,12.69,6.6,0.52,2392,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,5,12.53,6.51,0.52,2411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,10,12.4,6.45,0.52,2423,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,15,12.27,6.38,0.52,2503,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,20,12.1,6.29,0.52,2612,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,25,11.89,6.18,0.52,2787,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,30,11.61,6.04,0.52,2914,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,35,11.27,5.86,0.52,3022,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,40,10.34,5.38,0.52,3209,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,20,45,8.53,4.44,0.52,3330,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,-15,13.18,5.27,0.4,2366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,-5,13.05,5.22,0.4,2387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,0,12.91,5.16,0.4,2409,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,5,12.74,5.1,0.4,2428,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,10,12.61,5.05,0.4,2440,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,15,12.48,4.99,0.4,2519,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,20,12.31,4.92,0.4,2628,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,25,12.09,4.83,0.4,2803,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,30,11.8,4.72,0.4,2931,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,35,11.46,4.58,0.4,3039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,40,10.52,4.21,0.4,3225,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,22,45,8.68,3.47,0.4,3347,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,-15,13.36,3.74,0.28,2385,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,-5,13.23,3.7,0.28,2407,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,0,13.09,3.66,0.28,2428,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,5,12.92,3.62,0.28,2447,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,10,12.79,3.58,0.28,2459,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,15,12.65,3.54,0.28,2539,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,20,12.48,3.49,0.28,2648,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,25,12.26,3.43,0.28,2823,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,30,11.97,3.35,0.28,2950,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,35,11.62,3.25,0.28,3058,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,40,10.67,2.99,0.28,3245,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,24,24,45,8.8,2.46,0.28,3366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,-15,12.96,8.81,0.68,2349,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,-5,12.83,8.73,0.68,2370,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,0,12.69,8.63,0.68,2392,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,5,12.53,8.52,0.68,2411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,10,12.41,8.44,0.68,2423,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,15,12.27,8.35,0.68,2504,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,20,12.1,8.23,0.68,2614,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,25,11.89,8.08,0.68,2790,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,30,11.61,7.9,0.68,2919,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,35,11.27,7.67,0.68,3029,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,40,10.35,7.04,0.68,3217,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,18,45,8.54,5.81,0.68,3339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,-15,13.36,7.48,0.56,2373,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,-5,13.23,7.41,0.56,2395,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,0,13.08,7.33,0.56,2416,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,5,12.92,7.23,0.56,2436,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,10,12.79,7.16,0.56,2448,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,15,12.65,7.08,0.56,2528,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,20,12.47,6.99,0.56,2638,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,25,12.25,6.86,0.56,2815,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,30,11.97,6.7,0.56,2944,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,35,11.62,6.51,0.56,3053,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,40,10.66,5.97,0.56,3241,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,20,45,8.8,4.93,0.56,3364,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,-15,13.59,5.98,0.44,2390,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,-5,13.45,5.92,0.44,2411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,0,13.31,5.85,0.44,2433,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,5,13.13,5.78,0.44,2452,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,10,13.0,5.72,0.44,2464,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,15,12.86,5.66,0.44,2545,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,20,12.69,5.58,0.44,2655,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,25,12.46,5.48,0.44,2831,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,30,12.17,5.35,0.44,2960,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,35,11.81,5.2,0.44,3070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,40,10.85,4.77,0.44,3258,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,22,45,8.95,3.94,0.44,3381,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,-15,13.78,4.41,0.32,2409,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,-5,13.64,4.36,0.32,2431,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,0,13.49,4.32,0.32,2452,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,5,13.32,4.26,0.32,2472,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,10,13.19,4.22,0.32,2484,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,15,13.04,4.17,0.32,2564,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,20,12.86,4.12,0.32,2675,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,25,12.64,4.04,0.32,2851,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,30,12.34,3.95,0.32,2980,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,35,11.98,3.83,0.32,3089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,40,11.0,3.52,0.32,3278,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,25,24,45,9.07,2.9,0.32,3400,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,-15,13.36,9.62,0.72,2372,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,-5,13.23,9.53,0.72,2394,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,0,13.09,9.42,0.72,2416,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,5,12.92,9.3,0.72,2435,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,10,12.79,9.21,0.72,2448,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,15,12.65,9.11,0.72,2529,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,20,12.48,8.98,0.72,2640,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,25,12.26,8.82,0.72,2818,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,30,11.97,8.62,0.72,2949,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,35,11.62,8.37,0.72,3059,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,40,10.67,7.68,0.72,3249,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,18,45,8.8,6.34,0.72,3373,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,-15,13.77,8.26,0.6,2397,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,-5,13.64,8.18,0.6,2419,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,0,13.49,8.09,0.6,2441,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,5,13.31,7.99,0.6,2460,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,10,13.18,7.91,0.6,2472,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,15,13.04,7.82,0.6,2554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,20,12.86,7.72,0.6,2665,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,25,12.63,7.58,0.6,2843,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,30,12.34,7.4,0.6,2973,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,35,11.98,7.19,0.6,3084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,40,10.99,6.6,0.6,3274,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,20,45,9.07,5.44,0.6,3398,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,-15,14.01,6.72,0.48,2414,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,-5,13.87,6.66,0.48,2436,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,0,13.72,6.58,0.48,2457,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,5,13.54,6.5,0.48,2477,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,10,13.41,6.44,0.48,2489,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,15,13.26,6.37,0.48,2571,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,20,13.08,6.28,0.48,2682,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,25,12.85,6.17,0.48,2860,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,30,12.55,6.02,0.48,2990,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,35,12.18,5.85,0.48,3101,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,40,11.18,5.37,0.48,3291,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,22,45,9.22,4.43,0.48,3415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,-15,14.2,5.11,0.36,2434,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,-5,14.06,5.06,0.36,2455,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,0,13.91,5.01,0.36,2477,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,5,13.73,4.94,0.36,2497,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,10,13.59,4.89,0.36,2509,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,15,13.45,4.84,0.36,2590,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,20,13.26,4.77,0.36,2702,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,25,13.03,4.69,0.36,2880,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,30,12.72,4.58,0.36,3010,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,35,12.35,4.45,0.36,3120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,40,11.34,4.08,0.36,3311,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,24,45,9.35,3.37,0.36,3435,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,-15,14.43,3.46,0.24,2457,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,-5,14.29,3.43,0.24,2478,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,0,14.13,3.39,0.24,2500,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,5,13.95,3.35,0.24,2520,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,10,13.81,3.31,0.24,2532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,15,13.66,3.28,0.24,2613,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,20,13.47,3.23,0.24,2724,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,25,13.23,3.18,0.24,2903,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,30,12.92,3.1,0.24,3033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,35,12.55,3.01,0.24,3143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,40,11.52,2.76,0.24,3334,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,26,26,45,9.5,2.28,0.24,3457,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,-15,13.64,10.36,0.76,2396,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,-5,13.5,10.26,0.76,2418,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,0,13.35,10.15,0.76,2440,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,5,13.18,10.02,0.76,2460,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,10,13.05,9.92,0.76,2472,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,15,12.91,9.81,0.76,2554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,20,12.73,9.68,0.76,2667,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,25,12.51,9.51,0.76,2847,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,30,12.21,9.28,0.76,2978,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,35,11.86,9.01,0.76,3090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,40,10.89,8.27,0.76,3282,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,18,45,8.98,6.83,0.76,3407,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,-15,13.91,9.74,0.7,2406,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,-5,13.78,9.64,0.7,2428,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,0,13.63,9.54,0.7,2450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,5,13.45,9.42,0.7,2470,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,10,13.32,9.32,0.7,2482,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,15,13.17,9.22,0.7,2564,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,20,12.99,9.09,0.7,2677,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,25,12.76,8.93,0.7,2857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,30,12.46,8.72,0.7,2988,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,35,12.1,8.47,0.7,3100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,40,11.11,7.78,0.7,3292,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,19,45,9.16,6.41,0.7,3417,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,-15,14.05,8.99,0.64,2421,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,-5,13.91,8.91,0.64,2443,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,0,13.76,8.81,0.64,2465,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,5,13.59,8.7,0.64,2485,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,10,13.45,8.61,0.64,2497,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,15,13.31,8.52,0.64,2579,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,20,13.12,8.4,0.64,2692,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,25,12.89,8.25,0.64,2872,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,30,12.59,8.06,0.64,3003,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,35,12.22,7.82,0.64,3115,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,40,11.22,7.18,0.64,3307,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,20,45,9.26,5.92,0.64,3432,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,-15,14.29,7.43,0.52,2438,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,-5,14.15,7.36,0.52,2460,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,0,14.0,7.28,0.52,2482,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,5,13.82,7.18,0.52,2502,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,10,13.68,7.11,0.52,2514,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,15,13.53,7.04,0.52,2596,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,20,13.34,6.94,0.52,2709,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,25,13.11,6.82,0.52,2889,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,30,12.8,6.66,0.52,3020,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,35,12.43,6.46,0.52,3132,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,40,11.41,5.93,0.52,3324,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,22,45,9.41,4.89,0.52,3449,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,-15,14.49,5.8,0.4,2458,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,-5,14.35,5.74,0.4,2480,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,0,14.19,5.68,0.4,2502,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,5,14.01,5.6,0.4,2522,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,10,13.87,5.55,0.4,2534,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,15,13.72,5.49,0.4,2616,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,20,13.53,5.41,0.4,2729,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,25,13.29,5.32,0.4,2909,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,30,12.98,5.19,0.4,3040,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,35,12.6,5.04,0.4,3152,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,40,11.57,4.63,0.4,3344,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,24,45,9.54,3.82,0.4,3469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,-15,14.72,4.12,0.28,2481,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,-5,14.58,4.08,0.28,2503,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,0,14.42,4.04,0.28,2525,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,5,14.23,3.99,0.28,2545,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,10,14.09,3.95,0.28,2557,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,15,13.94,3.9,0.28,2639,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,20,13.75,3.85,0.28,2752,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,25,13.51,3.78,0.28,2932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,30,13.19,3.69,0.28,3063,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,35,12.8,3.59,0.28,3175,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,40,11.75,3.29,0.28,3367,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,27,26,45,9.7,2.72,0.28,3492,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,-15,13.77,11.02,0.8,2420,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,-5,13.64,10.91,0.8,2442,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,0,13.49,10.79,0.8,2465,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,5,13.31,10.65,0.8,2485,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,10,13.18,10.55,0.8,2497,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,15,13.04,10.43,0.8,2580,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,20,12.86,10.29,0.8,2694,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,25,12.63,10.11,0.8,2875,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,30,12.34,9.87,0.8,3008,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,35,11.98,9.58,0.8,3121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,40,10.99,8.8,0.8,3315,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,18,45,9.07,7.26,0.8,3441,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,-15,14.05,9.56,0.68,2446,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,-5,13.91,9.46,0.68,2468,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,0,13.76,9.36,0.68,2490,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,5,13.59,9.24,0.68,2510,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,10,13.45,9.15,0.68,2522,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,15,13.31,9.05,0.68,2605,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,20,13.12,8.92,0.68,2719,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,25,12.89,8.77,0.68,2901,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,30,12.59,8.56,0.68,3033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,35,12.22,8.31,0.68,3146,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,40,11.22,7.63,0.68,3340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,20,45,9.26,6.29,0.68,3467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,-15,14.19,7.95,0.56,2463,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,-5,14.05,7.87,0.56,2485,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,0,13.9,7.78,0.56,2507,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,5,13.72,7.68,0.56,2527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,10,13.59,7.61,0.56,2540,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,15,13.44,7.53,0.56,2622,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,20,13.25,7.42,0.56,2736,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,25,13.02,7.29,0.56,2918,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,30,12.71,7.12,0.56,3051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,35,12.34,6.91,0.56,3163,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,40,11.33,6.35,0.56,3357,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,22,45,9.35,5.23,0.56,3484,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,-15,14.44,6.35,0.44,2483,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,-5,14.29,6.29,0.44,2505,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,0,14.14,6.22,0.44,2527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,5,13.96,6.14,0.44,2547,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,10,13.82,6.08,0.44,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,15,13.67,6.01,0.44,2643,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,20,13.48,5.93,0.44,2756,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,25,13.24,5.83,0.44,2938,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,30,12.93,5.69,0.44,3071,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,35,12.55,5.52,0.44,3184,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,40,11.52,5.07,0.44,3378,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,24,45,9.51,4.18,0.44,3504,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,-15,14.64,4.68,0.32,2506,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,-5,14.49,4.64,0.32,2528,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,0,14.33,4.59,0.32,2551,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,5,14.15,4.53,0.32,2570,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,10,14.01,4.48,0.32,2583,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,15,13.86,4.43,0.32,2666,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,20,13.67,4.37,0.32,2779,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,25,13.43,4.3,0.32,2961,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,30,13.11,4.2,0.32,3094,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,35,12.73,4.07,0.32,3207,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,40,11.69,3.74,0.32,3401,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,28,26,45,9.64,3.08,0.32,3527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,-15,13.91,11.41,0.82,2445,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,-5,13.77,11.29,0.82,2467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,0,13.62,11.17,0.82,2489,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,5,13.45,11.03,0.82,2509,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,10,13.31,10.92,0.82,2522,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,15,13.17,10.8,0.82,2606,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,20,12.99,10.65,0.82,2721,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,25,12.76,10.46,0.82,2904,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,30,12.46,10.22,0.82,3038,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,35,12.1,9.92,0.82,3152,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,40,11.1,9.11,0.82,3348,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,18,45,9.16,7.51,0.82,3476,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,-15,14.19,10.22,0.72,2470,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,-5,14.05,10.12,0.72,2492,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,0,13.9,10.01,0.72,2515,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,5,13.72,9.88,0.72,2535,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,10,13.59,9.78,0.72,2548,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,15,13.44,9.68,0.72,2631,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,20,13.25,9.54,0.72,2746,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,25,13.02,9.37,0.72,2930,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,30,12.71,9.15,0.72,3064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,35,12.34,8.89,0.72,3178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,40,11.33,8.16,0.72,3374,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,20,45,9.35,6.73,0.72,3501,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,-15,14.48,8.69,0.6,2487,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,-5,14.33,8.6,0.6,2510,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,0,14.18,8.51,0.6,2532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,5,14.0,8.4,0.6,2552,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,10,13.86,8.31,0.6,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,15,13.71,8.22,0.6,2649,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,20,13.52,8.11,0.6,2763,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,25,13.28,7.97,0.6,2947,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,30,12.97,7.78,0.6,3081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,35,12.59,7.55,0.6,3195,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,40,11.56,6.93,0.6,3391,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,22,45,9.54,5.72,0.6,3519,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,-15,14.58,7.0,0.48,2508,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,-5,14.44,6.93,0.48,2530,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,0,14.28,6.85,0.48,2553,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,5,14.1,6.77,0.48,2573,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,10,13.96,6.7,0.48,2585,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,15,13.8,6.63,0.48,2669,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,20,13.61,6.53,0.48,2784,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,25,13.37,6.42,0.48,2967,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,30,13.06,6.27,0.48,3102,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,35,12.68,6.09,0.48,3215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,40,11.64,5.59,0.48,3411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,24,45,9.6,4.61,0.48,3539,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,-15,14.78,5.32,0.36,2531,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,-5,14.64,5.27,0.36,2554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,0,14.48,5.21,0.36,2576,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,5,14.29,5.15,0.36,2596,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,10,14.15,5.09,0.36,2609,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,15,14.0,5.04,0.36,2693,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,20,13.8,4.97,0.36,2807,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,25,13.56,4.88,0.36,2991,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,30,13.24,4.77,0.36,3125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,35,12.86,4.63,0.36,3239,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,40,11.8,4.25,0.36,3435,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,29,26,45,9.74,3.51,0.36,3562,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,-15,14.05,11.52,0.82,2469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,-5,13.91,11.41,0.82,2491,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,0,13.76,11.28,0.82,2514,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,5,13.58,11.14,0.82,2535,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,10,13.45,11.03,0.82,2547,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,15,13.3,10.91,0.82,2632,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,20,13.12,10.76,0.82,2748,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,25,12.89,10.57,0.82,2933,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,30,12.58,10.32,0.82,3069,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,35,12.22,10.02,0.82,3184,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,40,11.22,9.2,0.82,3382,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,18,45,9.25,7.59,0.82,3511,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,-15,14.34,10.9,0.76,2495,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,-5,14.19,10.79,0.76,2517,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,0,14.04,10.67,0.76,2540,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,5,13.86,10.53,0.76,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,10,13.72,10.43,0.76,2573,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,15,13.57,10.32,0.76,2658,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,20,13.39,10.17,0.76,2773,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,25,13.15,9.99,0.76,2959,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,30,12.84,9.76,0.76,3094,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,35,12.47,9.47,0.76,3209,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,40,11.44,8.7,0.76,3407,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,20,45,9.44,7.18,0.76,3536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,-15,14.62,9.36,0.64,2512,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,-5,14.48,9.27,0.64,2535,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,0,14.32,9.17,0.64,2557,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,5,14.14,9.05,0.64,2578,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,10,14.0,8.96,0.64,2591,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,15,13.84,8.86,0.64,2675,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,20,13.65,8.74,0.64,2791,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,25,13.41,8.58,0.64,2976,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,30,13.1,8.38,0.64,3112,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,35,12.72,8.14,0.64,3227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,40,11.67,7.47,0.64,3425,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,22,45,9.63,6.16,0.64,3554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,-15,14.73,7.66,0.52,2533,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,-5,14.58,7.58,0.52,2555,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,0,14.42,7.5,0.52,2578,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,5,14.24,7.4,0.52,2598,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,10,14.1,7.33,0.52,2611,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,15,13.94,7.25,0.52,2696,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,20,13.75,7.15,0.52,2812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,25,13.51,7.02,0.52,2997,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,30,13.19,6.86,0.52,3133,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,35,12.81,6.66,0.52,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,40,11.76,6.11,0.52,3446,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,24,45,9.7,5.04,0.52,3574,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,-15,14.93,5.97,0.4,2557,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,-5,14.78,5.91,0.4,2579,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,0,14.62,5.85,0.4,2602,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,5,14.44,5.77,0.4,2622,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,10,14.29,5.72,0.4,2635,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,15,14.14,5.65,0.4,2719,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,20,13.94,5.58,0.4,2835,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,25,13.7,5.48,0.4,3021,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,30,13.37,5.35,0.4,3156,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
