indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,35,12.98,5.19,0.4,3271,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,40,11.92,4.77,0.4,3469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,30,26,45,9.83,3.93,0.4,3598,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,-15,14.19,11.64,0.82,2494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,-5,14.05,11.52,0.82,2516,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,0,13.9,11.4,0.82,2539,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,5,13.72,11.25,0.82,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,10,13.58,11.14,0.82,2573,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,15,13.43,11.02,0.82,2658,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,20,13.25,10.86,0.82,2775,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,25,13.01,10.67,0.82,2963,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,30,12.71,10.42,0.82,3099,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,35,12.34,10.12,0.82,3215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,40,11.33,9.29,0.82,3415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,18,45,9.35,7.66,0.82,3546,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,-15,14.48,11.58,0.8,2520,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,-5,14.34,11.47,0.8,2542,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,0,14.18,11.34,0.8,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,5,14.0,11.2,0.8,2586,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,10,13.86,11.09,0.8,2599,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,15,13.71,10.97,0.8,2684,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,20,13.52,10.82,0.8,2801,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,25,13.28,10.62,0.8,2989,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,30,12.97,10.38,0.8,3125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,35,12.59,10.07,0.8,3241,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,40,11.56,9.25,0.8,3441,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,20,45,9.54,7.63,0.8,3572,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,-15,14.77,10.04,0.68,2537,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,-5,14.62,9.94,0.68,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,0,14.46,9.84,0.68,2583,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,5,14.28,9.71,0.68,2604,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,10,14.14,9.61,0.68,2617,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,15,13.98,9.51,0.68,2702,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,20,13.79,9.38,0.68,2819,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,25,13.55,9.21,0.68,3006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,30,13.23,9.0,0.68,3143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,35,12.84,8.73,0.68,3259,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,40,11.79,8.02,0.68,3459,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,22,45,9.73,6.61,0.68,3589,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,-15,14.87,8.33,0.56,2558,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,-5,14.73,8.25,0.56,2581,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,0,14.57,8.16,0.56,2604,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,5,14.38,8.05,0.56,2624,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,10,14.24,7.97,0.56,2637,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,15,14.08,7.89,0.56,2723,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,20,13.89,7.78,0.56,2840,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,25,13.64,7.64,0.56,3027,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,30,13.32,7.46,0.56,3164,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,35,12.93,7.24,0.56,3280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,40,11.87,6.65,0.56,3480,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,24,45,9.8,5.49,0.56,3610,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,-15,15.08,6.64,0.44,2582,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,-5,14.93,6.57,0.44,2605,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,0,14.77,6.5,0.44,2628,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,5,14.58,6.42,0.44,2648,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,10,14.44,6.35,0.44,2661,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,15,14.28,6.28,0.44,2747,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,20,14.08,6.2,0.44,2864,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,25,13.83,6.09,0.44,3051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,30,13.51,5.94,0.44,3188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,35,13.11,5.77,0.44,3304,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,40,12.04,5.3,0.44,3504,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,31,26,45,9.93,4.37,0.44,3634,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,-15,14.33,11.75,0.82,2519,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,-5,14.19,11.64,0.82,2542,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,0,14.04,11.51,0.82,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,5,13.86,11.36,0.82,2586,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,10,13.72,11.25,0.82,2599,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,15,13.57,11.13,0.82,2685,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,20,13.38,10.97,0.82,2803,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,25,13.14,10.78,0.82,2992,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,30,12.84,10.53,0.82,3130,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,35,12.46,10.22,0.82,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,40,11.44,9.38,0.82,3450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,18,45,9.44,7.74,0.82,3581,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,-15,14.62,11.99,0.82,2545,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,-5,14.48,11.87,0.82,2568,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,0,14.32,11.74,0.82,2591,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,5,14.14,11.59,0.82,2612,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,10,14.0,11.48,0.82,2625,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,15,13.85,11.35,0.82,2711,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,20,13.65,11.2,0.82,2829,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,25,13.41,11.0,0.82,3018,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,30,13.1,10.74,0.82,3157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,35,12.72,10.43,0.82,3274,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,40,11.67,9.57,0.82,3476,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,20,45,9.63,7.9,0.82,3607,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,-15,14.92,10.74,0.72,2563,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,-5,14.77,10.63,0.72,2586,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,0,14.61,10.52,0.72,2609,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,5,14.42,10.38,0.72,2630,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,10,14.28,10.28,0.72,2643,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,15,14.12,10.17,0.72,2729,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,20,13.93,10.03,0.72,2847,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,25,13.68,9.85,0.72,3036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,30,13.36,9.62,0.72,3174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,35,12.97,9.34,0.72,3292,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,40,11.91,8.57,0.72,3494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,22,45,9.82,7.07,0.72,3625,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,-15,15.02,9.01,0.6,2584,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,-5,14.87,8.92,0.6,2607,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,0,14.71,8.83,0.6,2630,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,5,14.52,8.71,0.6,2651,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,10,14.38,8.63,0.6,2664,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,15,14.22,8.53,0.6,2750,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,20,14.03,8.42,0.6,2868,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,25,13.78,8.27,0.6,3057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,30,13.45,8.07,0.6,3195,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,35,13.06,7.84,0.6,3313,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,40,11.99,7.19,0.6,3515,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,24,45,9.89,5.94,0.6,3646,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2608,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2631,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2654,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,5,14.73,7.07,0.48,2675,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,10,14.58,7.0,0.48,2688,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,15,14.42,6.92,0.48,2774,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,20,14.22,6.83,0.48,2892,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,25,13.97,6.71,0.48,3081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,30,13.64,6.55,0.48,3220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,35,13.25,6.36,0.48,3337,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,40,12.16,5.84,0.48,3539,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U4RW8,cooling,rated,32,26,45,10.03,4.82,0.48,3670,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 52
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2297,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2316,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2328,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2405,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2511,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2680,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,30,10.49,5.46,0.52,2804,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,35,10.19,5.3,0.52,2909,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3208,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2351,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2534,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2704,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,30,10.92,4.37,0.4,2828,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,35,10.61,4.24,0.4,2933,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3231,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2279,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2321,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2351,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2707,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,30,10.82,6.06,0.56,2832,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,35,10.5,5.88,0.56,2939,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2323,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2344,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2375,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2453,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2560,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2731,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,30,11.15,4.9,0.44,2856,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,35,10.82,4.76,0.44,2962,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2608,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2631,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2654,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,5,12.24,3.92,0.32,2379,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,10,12.12,3.88,0.32,2391,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,15,11.91,7.15,0.6,2363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,20,11.79,7.08,0.6,2375,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,25,12.28,5.89,0.48,2387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,30,12.16,5.83,0.48,2399,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,35,12.49,4.49,0.36,2403,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,40,12.36,4.45,0.36,2415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-42UX4REH8,AUW-42U6RW8,cooling,rated,32,26,45,12.16,7.78,0.64,2387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 53
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,-15,13.07,6.8,0.52,3447,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,-5,13.61,5.44,0.4,3471,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,0,13.47,7.54,0.56,3482,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,5,13.89,6.11,0.44,3506,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,10,14.12,4.52,0.32,3522,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,15,13.75,8.25,0.6,3517,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,20,14.17,6.8,0.48,3541,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,25,14.41,5.19,0.36,3558,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,30,14.03,8.98,0.64,3553,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,35,14.46,7.52,0.52,3577,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,40,14.7,5.88,0.4,3594,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U6RN8,cooling,rated,32,26,45,14.91,4.17,0.28,3613,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 54
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,5,12.63,6.57,0.52,2879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,10,12.51,6.5,0.52,2893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,15,13.16,5.26,0.4,2902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,20,13.02,5.21,0.4,2917,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,25,13.02,7.29,0.56,2908,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,30,12.9,7.22,0.56,2922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,35,13.42,5.91,0.44,2932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,40,13.29,5.85,0.44,2946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U4RW8,cooling,rated,32,26,45,13.65,4.37,0.32,2948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 55
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,5,12.63,6.57,0.52,2879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,10,12.51,6.5,0.52,2893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,15,13.16,5.26,0.4,2902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,20,13.02,5.21,0.4,2917,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,25,13.02,7.29,0.56,2908,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,30,12.9,7.22,0.56,2922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,35,13.42,5.91,0.44,2932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,40,13.29,5.85,0.44,2946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-48UX4REH8,AUW-48U6RW8,cooling,rated,32,26,45,13.65,4.37,0.32,2948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 56
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,-15,15.49,8.05,0.52,3864,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,-5,15.34,7.97,0.52,3899,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,0,15.17,7.89,0.52,3935,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,5,14.97,7.79,0.52,3966,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,10,14.83,7.71,0.52,3986,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,15,14.66,7.63,0.52,4118,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,20,14.46,7.52,0.52,4299,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,25,14.21,7.39,0.52,4589,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,30,13.87,7.21,0.52,4801,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,35,13.47,7.0,0.52,4980,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,40,12.36,6.43,0.52,5290,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,18,45,10.2,5.3,0.52,5491,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,-15,16.13,6.45,0.4,3887,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,-5,15.97,6.39,0.4,3923,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,0,15.79,6.32,0.4,3958,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,5,15.59,6.24,0.4,3990,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,10,15.44,6.17,0.4,4010,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,15,15.27,6.11,0.4,4142,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,20,15.06,6.02,0.4,4323,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,25,14.79,5.92,0.4,4613,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,30,14.45,5.78,0.4,4824,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,35,14.02,5.61,0.4,5004,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,40,12.87,5.15,0.4,5313,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,21,20,45,10.62,4.25,0.4,5515,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,-15,15.97,8.94,0.56,3903,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,-5,15.81,8.85,0.56,3938,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,0,15.64,8.76,0.56,3974,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,5,15.44,8.64,0.56,4006,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,10,15.28,8.56,0.56,4027,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,15,15.12,8.47,0.56,4160,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,20,14.91,8.35,0.56,4343,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,25,14.65,8.2,0.56,4636,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,30,14.3,8.01,0.56,4849,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,35,13.89,7.78,0.56,5031,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,40,12.75,7.14,0.56,5343,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,18,45,10.52,5.89,0.56,5547,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,-15,16.46,7.24,0.44,3927,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,-5,16.29,7.17,0.44,3962,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,0,16.12,7.09,0.44,3998,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,5,15.91,7.0,0.44,4030,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,10,15.75,6.93,0.44,4050,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,15,15.58,6.86,0.44,4184,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,20,15.37,6.76,0.44,4367,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,25,15.09,6.64,0.44,4659,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,30,14.74,6.49,0.44,4873,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,35,14.31,6.3,0.44,5055,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,40,13.14,5.78,0.44,5367,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,20,45,10.84,4.77,0.44,5570,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,-15,16.74,5.36,0.32,3943,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,-5,16.57,5.3,0.32,3978,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,0,16.39,5.24,0.32,4014,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,5,16.18,5.18,0.32,4046,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,10,16.02,5.13,0.32,4067,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,15,15.85,5.07,0.32,4200,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,20,15.63,5.0,0.32,4383,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,25,15.35,4.91,0.32,4675,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,30,14.99,4.8,0.32,4889,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,35,14.55,4.66,0.32,5071,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,40,13.36,4.28,0.32,5383,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,22,22,45,11.02,3.53,0.32,5587,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,-15,16.29,9.78,0.6,3942,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,-5,16.13,9.68,0.6,3978,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,0,15.96,9.57,0.6,4014,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,5,15.75,9.45,0.6,4047,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,10,15.6,9.36,0.6,4067,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,15,15.43,9.26,0.6,4202,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,20,15.21,9.13,0.6,4387,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,25,14.94,8.97,0.6,4682,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,30,14.59,8.76,0.6,4898,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,35,14.17,8.5,0.6,5082,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,40,13.01,7.8,0.6,5397,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,18,45,10.73,6.44,0.6,5603,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,-15,16.79,8.06,0.48,3966,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,-5,16.63,7.98,0.48,4002,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,0,16.45,7.89,0.48,4038,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,5,16.23,7.79,0.48,4071,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,10,16.07,7.72,0.48,4091,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,15,15.9,7.63,0.48,4226,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,20,15.68,7.53,0.48,4411,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,25,15.4,7.39,0.48,4706,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,30,15.04,7.22,0.48,4922,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,35,14.6,7.01,0.48,5106,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,40,13.41,6.43,0.48,5421,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,20,45,11.06,5.31,0.48,5627,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,-15,17.08,6.15,0.36,3983,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,-5,16.91,6.09,0.36,4019,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,0,16.72,6.02,0.36,4055,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,5,16.51,5.94,0.36,4087,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,10,16.35,5.88,0.36,4108,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,15,16.17,5.82,0.36,4242,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,20,15.95,5.74,0.36,4427,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,25,15.66,5.64,0.36,4723,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,30,15.3,5.51,0.36,4939,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,35,14.85,5.35,0.36,5122,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,40,13.63,4.91,0.36,5438,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,23,22,45,11.25,4.05,0.36,5643,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,-15,16.63,10.64,0.64,3982,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,-5,16.46,10.54,0.64,4018,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,0,16.28,10.42,0.64,4055,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,5,16.07,10.29,0.64,4088,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,10,15.91,10.19,0.64,4108,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,15,15.74,10.07,0.64,4245,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,20,15.52,9.94,0.64,4431,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,25,15.25,9.76,0.64,4730,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,30,14.89,9.53,0.64,4948,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,35,14.46,9.25,0.64,5133,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,40,13.27,8.49,0.64,5452,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,18,45,10.95,7.01,0.64,5659,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,-15,17.14,8.91,0.52,4006,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,-5,16.97,8.82,0.52,4043,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,0,16.78,8.73,0.52,4079,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,5,16.57,8.61,0.52,4112,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,10,16.4,8.53,0.52,4133,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,15,16.22,8.44,0.52,4269,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,20,16.0,8.32,0.52,4455,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,25,15.72,8.17,0.52,4754,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,30,15.35,7.98,0.52,4972,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,35,14.9,7.75,0.52,5157,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,40,13.68,7.11,0.52,5476,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,20,45,11.29,5.87,0.52,5684,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,-15,17.43,6.97,0.4,4023,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,-5,17.25,6.9,0.4,4059,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,0,17.07,6.83,0.4,4096,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,5,16.85,6.74,0.4,4129,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,10,16.68,6.67,0.4,4149,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,15,16.5,6.6,0.4,4285,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,20,16.27,6.51,0.4,4472,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,25,15.98,6.39,0.4,4770,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,30,15.61,6.24,0.4,4989,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,35,15.15,6.06,0.4,5174,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,40,13.91,5.56,0.4,5492,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,22,45,11.48,4.59,0.4,5700,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,-15,17.67,4.95,0.28,4042,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,-5,17.5,4.9,0.28,4079,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,0,17.31,4.85,0.28,4115,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,5,17.08,4.78,0.28,4148,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,10,16.91,4.74,0.28,4169,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,15,16.73,4.68,0.28,4305,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,20,16.5,4.62,0.28,4491,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,25,16.21,4.54,0.28,4790,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,30,15.83,4.43,0.28,5008,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,35,15.37,4.3,0.28,5193,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,40,14.11,3.95,0.28,5512,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,24,24,45,11.64,3.26,0.28,5719,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,-15,17.14,11.66,0.68,4022,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,-5,16.97,11.54,0.68,4059,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,0,16.79,11.41,0.68,4096,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,5,16.57,11.27,0.68,4129,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,10,16.41,11.16,0.68,4150,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,15,16.23,11.04,0.68,4287,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,20,16.0,10.88,0.68,4476,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,25,15.72,10.69,0.68,4777,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,30,15.35,10.44,0.68,4998,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,35,14.91,10.14,0.68,5185,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,40,13.68,9.3,0.68,5507,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,18,45,11.29,7.68,0.68,5716,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,-15,17.67,9.89,0.56,4047,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
