indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,-5,17.49,9.79,0.56,4084,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,0,17.3,9.69,0.56,4120,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,5,17.08,9.56,0.56,4154,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,10,16.91,9.47,0.56,4174,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,15,16.72,9.37,0.56,4312,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,20,16.49,9.24,0.56,4500,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,25,16.2,9.07,0.56,4802,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,30,15.82,8.86,0.56,5022,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,35,15.36,8.6,0.56,5209,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,40,14.1,7.9,0.56,5531,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,20,45,11.63,6.52,0.56,5741,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,-15,17.97,7.9,0.44,4064,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,-5,17.79,7.83,0.44,4100,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,0,17.59,7.74,0.44,4137,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,5,17.37,7.64,0.44,4170,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,10,17.2,7.57,0.44,4191,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,15,17.01,7.48,0.44,4329,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,20,16.77,7.38,0.44,4517,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,25,16.48,7.25,0.44,4819,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,30,16.09,7.08,0.44,5039,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,35,15.62,6.87,0.44,5226,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,40,14.34,6.31,0.44,5548,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,22,45,11.83,5.21,0.44,5758,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,-15,18.22,5.83,0.32,4083,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,-5,18.04,5.77,0.32,4120,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,0,17.84,5.71,0.32,4157,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,5,17.61,5.64,0.32,4190,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,10,17.44,5.58,0.32,4211,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,15,17.25,5.52,0.32,4348,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,20,17.01,5.44,0.32,4537,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,25,16.71,5.35,0.32,4838,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,30,16.32,5.22,0.32,5058,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,35,15.84,5.07,0.32,5245,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,40,14.54,4.65,0.32,5568,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,25,24,45,12.0,3.84,0.32,5777,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,-15,17.67,12.72,0.72,4063,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,-5,17.5,12.6,0.72,4100,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,0,17.31,12.46,0.72,4137,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,5,17.08,12.3,0.72,4171,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,10,16.91,12.18,0.72,4192,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,15,16.73,12.05,0.72,4331,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,20,16.5,11.88,0.72,4521,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,25,16.21,11.67,0.72,4826,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,30,15.83,11.4,0.72,5048,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,35,15.37,11.06,0.72,5237,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,40,14.11,10.16,0.72,5562,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,18,45,11.64,8.38,0.72,5774,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,-15,18.21,10.93,0.6,4088,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,-5,18.03,10.82,0.6,4125,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,0,17.83,10.7,0.6,4162,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,5,17.61,10.56,0.6,4196,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,10,17.43,10.46,0.6,4217,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,15,17.24,10.35,0.6,4355,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,20,17.0,10.2,0.6,4546,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,25,16.7,10.02,0.6,4850,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,30,16.31,9.79,0.6,5073,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,35,15.84,9.5,0.6,5262,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,40,14.54,8.72,0.6,5587,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,20,45,11.99,7.2,0.6,5799,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,-15,18.52,8.89,0.48,4105,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,-5,18.34,8.8,0.48,4142,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,0,18.14,8.71,0.48,4179,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,5,17.91,8.59,0.48,4212,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,10,17.73,8.51,0.48,4233,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,15,17.54,8.42,0.48,4372,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,20,17.29,8.3,0.48,4563,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,25,16.99,8.15,0.48,4867,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,30,16.59,7.96,0.48,5090,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,35,16.11,7.73,0.48,5279,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,40,14.79,7.1,0.48,5604,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,22,45,12.2,5.85,0.48,5816,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,-15,18.78,6.76,0.36,4124,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,-5,18.59,6.69,0.36,4161,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,0,18.39,6.62,0.36,4199,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,5,18.16,6.54,0.36,4232,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,10,17.98,6.47,0.36,4253,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,15,17.78,6.4,0.36,4392,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,20,17.54,6.31,0.36,4582,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,25,17.23,6.2,0.36,4887,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,30,16.82,6.06,0.36,5110,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,35,16.33,5.88,0.36,5298,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,40,14.99,5.4,0.36,5624,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,24,45,12.37,4.45,0.36,5836,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,-15,19.08,4.58,0.24,4147,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,-5,18.89,4.53,0.24,4184,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,0,18.69,4.48,0.24,4222,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,5,18.45,4.43,0.24,4255,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,10,18.26,4.38,0.24,4276,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,15,18.07,4.34,0.24,4415,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,20,17.82,4.28,0.24,4605,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,25,17.5,4.2,0.24,4910,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,30,17.09,4.1,0.24,5132,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,35,16.59,3.98,0.24,5321,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,40,15.23,3.66,0.24,5647,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,26,26,45,12.57,3.02,0.24,5858,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,-15,18.03,13.7,0.76,4104,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,-5,17.85,13.57,0.76,4141,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,0,17.66,13.42,0.76,4179,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,5,17.43,13.25,0.76,4213,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,10,17.26,13.12,0.76,4234,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,15,17.07,12.97,0.76,4374,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,20,16.84,12.8,0.76,4567,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,25,16.54,12.57,0.76,4874,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,30,16.15,12.27,0.76,5099,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,35,15.68,11.92,0.76,5290,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,40,14.39,10.94,0.76,5619,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,18,45,11.88,9.03,0.76,5832,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,-15,18.4,12.88,0.7,4114,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,-5,18.22,12.75,0.7,4151,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,0,18.02,12.61,0.7,4189,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,5,17.79,12.45,0.7,4223,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,10,17.61,12.33,0.7,4244,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,15,17.42,12.19,0.7,4384,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,20,17.18,12.03,0.7,4577,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,25,16.88,11.81,0.7,4884,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,30,16.48,11.54,0.7,5109,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,35,16.0,11.2,0.7,5300,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,40,14.69,10.28,0.7,5629,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,19,45,12.12,8.48,0.7,5842,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,-15,18.58,11.89,0.64,4129,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,-5,18.4,11.78,0.64,4166,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,0,18.2,11.65,0.64,4204,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,5,17.97,11.5,0.64,4238,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,10,17.79,11.38,0.64,4259,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,15,17.59,11.26,0.64,4399,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,20,17.35,11.1,0.64,4592,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,25,17.04,10.91,0.64,4899,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,30,16.64,10.65,0.64,5124,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,35,16.16,10.34,0.64,5315,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,40,14.83,9.49,0.64,5644,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,20,45,12.24,7.83,0.64,5857,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,-15,18.9,9.83,0.52,4146,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,-5,18.71,9.73,0.52,4183,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,0,18.51,9.62,0.52,4221,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,5,18.27,9.5,0.52,4255,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,10,18.09,9.41,0.52,4276,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,15,17.89,9.3,0.52,4416,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,20,17.65,9.18,0.52,4609,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,25,17.33,9.01,0.52,4916,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,30,16.93,8.8,0.52,5141,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,35,16.43,8.55,0.52,5332,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,40,15.09,7.85,0.52,5661,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,22,45,12.45,6.47,0.52,5874,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,-15,19.16,7.67,0.4,4166,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,-5,18.97,7.59,0.4,4203,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,0,18.77,7.51,0.4,4241,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,5,18.53,7.41,0.4,4275,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,10,18.34,7.34,0.4,4296,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,15,18.14,7.26,0.4,4436,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,20,17.89,7.16,0.4,4629,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,25,17.58,7.03,0.4,4936,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,30,17.16,6.87,0.4,5161,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,35,16.66,6.67,0.4,5352,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,40,15.3,6.12,0.4,5681,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,24,45,12.62,5.05,0.4,5894,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,-15,19.47,5.45,0.28,4189,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,-5,19.28,5.4,0.28,4226,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,0,19.07,5.34,0.28,4264,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,5,18.82,5.27,0.28,4298,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,10,18.64,5.22,0.28,4319,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,15,18.43,5.16,0.28,4459,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,20,18.18,5.09,0.28,4652,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,25,17.86,5.0,0.28,4959,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,30,17.44,4.88,0.28,5184,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,35,16.93,4.74,0.28,5375,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,40,15.54,4.35,0.28,5704,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,27,26,45,12.82,3.59,0.28,5917,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,-15,18.21,14.57,0.8,4145,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,-5,18.03,14.42,0.8,4183,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,0,17.83,14.27,0.8,4221,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,5,17.61,14.08,0.8,4255,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,10,17.43,13.95,0.8,4276,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,15,17.24,13.79,0.8,4418,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,20,17.0,13.6,0.8,4612,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,25,16.7,13.36,0.8,4923,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,30,16.31,13.05,0.8,5150,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,35,15.84,12.67,0.8,5343,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,40,14.54,11.63,0.8,5675,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,18,45,11.99,9.6,0.8,5891,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,-15,18.58,12.64,0.68,4170,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,-5,18.4,12.51,0.68,4208,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,0,18.2,12.38,0.68,4246,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,5,17.97,12.22,0.68,4280,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,10,17.79,12.1,0.68,4302,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,15,17.59,11.96,0.68,4443,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,20,17.35,11.8,0.68,4638,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,25,17.04,11.59,0.68,4948,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,30,16.64,11.32,0.68,5175,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,35,16.16,10.99,0.68,5368,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,40,14.83,10.09,0.68,5700,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,20,45,12.24,8.32,0.68,5916,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,-15,18.77,10.51,0.56,4188,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,-5,18.58,10.41,0.56,4225,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,0,18.38,10.29,0.56,4263,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,5,18.15,10.16,0.56,4297,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,10,17.97,10.06,0.56,4319,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,15,17.77,9.95,0.56,4461,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,20,17.52,9.81,0.56,4655,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,25,17.21,9.64,0.56,4966,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,30,16.81,9.41,0.56,5193,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,35,16.32,9.14,0.56,5385,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,40,14.98,8.39,0.56,5717,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,22,45,12.36,6.92,0.56,5933,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,-15,19.09,8.4,0.44,4208,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,-5,18.9,8.32,0.44,4245,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,0,18.69,8.23,0.44,4284,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,5,18.45,8.12,0.44,4318,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,10,18.27,8.04,0.44,4339,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,15,18.07,7.95,0.44,4481,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,20,17.82,7.84,0.44,4675,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,25,17.51,7.7,0.44,4986,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,30,17.1,7.52,0.44,5213,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,35,16.6,7.3,0.44,5406,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,40,15.24,6.7,0.44,5737,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,24,45,12.57,5.53,0.44,5953,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,-15,19.36,6.19,0.32,4231,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,-5,19.16,6.13,0.32,4269,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,0,18.96,6.07,0.32,4307,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,5,18.71,5.99,0.32,4341,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,10,18.53,5.93,0.32,4362,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,15,18.33,5.86,0.32,4504,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,20,18.07,5.78,0.32,4698,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,25,17.75,5.68,0.32,5009,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,30,17.34,5.55,0.32,5236,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,35,16.83,5.39,0.32,5429,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,40,15.45,4.94,0.32,5761,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,28,26,45,12.75,4.08,0.32,5977,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,-15,18.39,15.08,0.82,4187,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,-5,18.21,14.93,0.82,4225,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,0,18.01,14.77,0.82,4263,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,5,17.78,14.58,0.82,4298,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,10,17.61,14.44,0.82,4319,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,15,17.41,14.28,0.82,4462,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,20,17.17,14.08,0.82,4658,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,25,16.87,13.83,0.82,4972,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,30,16.48,13.51,0.82,5202,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,35,16.0,13.12,0.82,5396,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,40,14.68,12.04,0.82,5732,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,18,45,12.11,9.93,0.82,5950,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,-15,18.77,13.51,0.72,4212,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,-5,18.58,13.38,0.72,4250,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,0,18.38,13.23,0.72,4289,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,5,18.15,13.06,0.72,4323,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,10,17.97,12.94,0.72,4345,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,15,17.77,12.79,0.72,4488,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,20,17.52,12.62,0.72,4684,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,25,17.21,12.39,0.72,4998,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,30,16.81,12.1,0.72,5227,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,35,16.32,11.75,0.72,5422,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,40,14.98,10.79,0.72,5757,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,20,45,12.36,8.9,0.72,5975,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,-15,19.14,11.49,0.6,4229,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,-5,18.95,11.37,0.6,4268,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,0,18.75,11.25,0.6,4306,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,5,18.51,11.1,0.6,4340,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,10,18.32,10.99,0.6,4362,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,15,18.13,10.88,0.6,4505,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,20,17.88,10.73,0.6,4701,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,25,17.56,10.54,0.6,5015,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,30,17.15,10.29,0.6,5245,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,35,16.65,9.99,0.6,5439,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,40,15.28,9.17,0.6,5774,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,22,45,12.61,7.57,0.6,5993,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,-15,19.28,9.25,0.48,4250,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,-5,19.09,9.16,0.48,4288,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,0,18.88,9.06,0.48,4326,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,5,18.64,8.95,0.48,4361,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,10,18.45,8.86,0.48,4383,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,15,18.25,8.76,0.48,4526,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,20,18.0,8.64,0.48,4722,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,25,17.68,8.49,0.48,5036,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,30,17.27,8.29,0.48,5265,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,35,16.77,8.05,0.48,5460,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,40,15.39,7.39,0.48,5795,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,24,45,12.7,6.09,0.48,6013,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,-15,19.55,7.04,0.36,4273,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,-5,19.36,6.97,0.36,4311,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,0,19.14,6.89,0.36,4350,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,5,18.9,6.8,0.36,4384,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,10,18.71,6.74,0.36,4406,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,15,18.51,6.66,0.36,4549,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,20,18.25,6.57,0.36,4745,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,25,17.93,6.45,0.36,5059,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,30,17.51,6.3,0.36,5288,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,35,17.0,6.12,0.36,5483,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,40,15.61,5.62,0.36,5818,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,29,26,45,12.87,4.63,0.36,6036,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,-15,18.58,15.23,0.82,4228,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,-5,18.39,15.08,0.82,4267,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,0,18.19,14.92,0.82,4306,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,5,17.96,14.73,0.82,4341,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,10,17.78,14.58,0.82,4362,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,15,17.59,14.42,0.82,4507,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,20,17.35,14.22,0.82,4705,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,25,17.04,13.97,0.82,5022,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,30,16.64,13.64,0.82,5254,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,35,16.16,13.25,0.82,5450,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,40,14.83,12.16,0.82,5789,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,18,45,12.24,10.03,0.82,6009,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,-15,18.96,14.41,0.76,4254,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,-5,18.77,14.26,0.76,4293,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,0,18.56,14.11,0.76,4332,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,5,18.33,13.93,0.76,4366,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,10,18.15,13.79,0.76,4388,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,15,17.95,13.64,0.76,4533,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,20,17.7,13.45,0.76,4731,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,25,17.39,13.21,0.76,5048,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,30,16.98,12.9,0.76,5279,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,35,16.48,12.53,0.76,5476,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,40,15.13,11.5,0.76,5815,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,20,45,12.48,9.49,0.76,6035,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,-15,19.34,12.37,0.64,4272,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,-5,19.14,12.25,0.64,4310,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,0,18.94,12.12,0.64,4349,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,5,18.69,11.96,0.64,4384,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,10,18.51,11.85,0.64,4406,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,15,18.31,11.72,0.64,4550,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,20,18.05,11.55,0.64,4748,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,25,17.73,11.35,0.64,5065,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,30,17.32,11.08,0.64,5297,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,35,16.81,10.76,0.64,5494,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,40,15.44,9.88,0.64,5832,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,22,45,12.73,8.15,0.64,6052,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,-15,19.47,10.13,0.52,4292,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,-5,19.28,10.03,0.52,4331,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,0,19.07,9.92,0.52,4370,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,5,18.82,9.79,0.52,4404,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,10,18.64,9.69,0.52,4426,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,15,18.44,9.59,0.52,4571,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,20,18.18,9.45,0.52,4769,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,25,17.86,9.29,0.52,5086,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,30,17.44,9.07,0.52,5318,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,35,16.93,8.81,0.52,5514,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,40,15.54,8.08,0.52,5853,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,24,45,12.82,6.67,0.52,6073,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,-15,19.74,7.9,0.4,4316,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,-5,19.55,7.82,0.4,4355,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,0,19.34,7.73,0.4,4393,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,5,19.09,7.64,0.4,4428,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,10,18.9,7.56,0.4,4450,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,15,18.69,7.48,0.4,4595,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,20,18.44,7.37,0.4,4793,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,25,18.11,7.24,0.4,5110,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,30,17.68,7.07,0.4,5341,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,35,17.17,6.87,0.4,5538,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,40,15.76,6.3,0.4,5876,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,30,26,45,13.0,5.2,0.4,6097,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,-15,18.76,15.39,0.82,4271,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,-5,18.58,15.23,0.82,4310,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,0,18.38,15.07,0.82,4349,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,5,18.14,14.87,0.82,4384,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,10,17.96,14.73,0.82,4406,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,15,17.76,14.57,0.82,4552,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,20,17.52,14.37,0.82,4752,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,25,17.21,14.11,0.82,5072,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
