indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,30,16.81,13.78,0.82,5306,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,35,16.32,13.38,0.82,5505,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,40,14.98,12.28,0.82,5847,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,18,45,12.36,10.13,0.82,6069,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,-15,19.15,15.32,0.8,4297,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,-5,18.96,15.17,0.8,4336,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,0,18.75,15.0,0.8,4375,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,5,18.51,14.81,0.8,4410,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,10,18.33,14.66,0.8,4432,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,15,18.13,14.5,0.8,4578,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,20,17.88,14.3,0.8,4778,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,25,17.56,14.05,0.8,5098,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,30,17.15,13.72,0.8,5332,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,35,16.65,13.32,0.8,5531,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,40,15.28,12.23,0.8,5873,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,20,45,12.61,10.09,0.8,6095,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,-15,19.53,13.28,0.68,4314,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,-5,19.34,13.15,0.68,4353,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,0,19.13,13.01,0.68,4393,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,5,18.88,12.84,0.68,4428,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,10,18.69,12.71,0.68,4450,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,15,18.49,12.57,0.68,4596,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,20,18.23,12.4,0.68,4796,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,25,17.91,12.18,0.68,5116,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,30,17.49,11.89,0.68,5350,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,35,16.98,11.55,0.68,5549,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,40,15.59,10.6,0.68,5890,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,22,45,12.86,8.75,0.68,6113,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,-15,19.67,11.01,0.56,4335,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,-5,19.47,10.9,0.56,4374,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,0,19.26,10.79,0.56,4413,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,5,19.01,10.65,0.56,4449,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,10,18.82,10.54,0.56,4471,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,15,18.62,10.43,0.56,4617,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,20,18.36,10.28,0.56,4817,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,25,18.04,10.1,0.56,5137,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,30,17.62,9.86,0.56,5371,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,35,17.1,9.58,0.56,5569,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,40,15.7,8.79,0.56,5911,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,24,45,12.95,7.25,0.56,6134,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,-15,19.94,8.77,0.44,4359,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,-5,19.74,8.69,0.44,4398,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,0,19.53,8.59,0.44,4437,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,5,19.28,8.48,0.44,4472,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,10,19.09,8.4,0.44,4495,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,15,18.88,8.31,0.44,4641,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,20,18.62,8.19,0.44,4841,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,25,18.29,8.05,0.44,5161,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,30,17.86,7.86,0.44,5395,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,35,17.34,7.63,0.44,5593,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,40,15.92,7.0,0.44,5935,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,31,26,45,13.13,5.78,0.44,6158,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,-15,18.95,15.54,0.82,4313,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,-5,18.76,15.39,0.82,4353,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,0,18.56,15.22,0.82,4392,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,5,18.32,15.02,0.82,4428,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,10,18.14,14.87,0.82,4450,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,15,17.94,14.71,0.82,4598,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,20,17.69,14.51,0.82,4800,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,25,17.38,14.25,0.82,5123,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,30,16.97,13.92,0.82,5359,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,35,16.48,13.51,0.82,5560,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,40,15.13,12.41,0.82,5905,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,18,45,12.48,10.23,0.82,6130,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,-15,19.34,15.86,0.82,4340,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,-5,19.15,15.7,0.82,4379,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,0,18.94,15.53,0.82,4419,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,5,18.69,15.33,0.82,4454,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,10,18.51,15.18,0.82,4476,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,15,18.31,15.01,0.82,4624,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,20,18.06,14.81,0.82,4826,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,25,17.74,14.54,0.82,5149,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,30,17.32,14.2,0.82,5386,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,35,16.82,13.79,0.82,5586,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,40,15.44,12.66,0.82,5931,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,20,45,12.74,10.44,0.82,6156,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,-15,19.72,14.2,0.72,4358,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,-5,19.53,14.06,0.72,4397,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,0,19.32,13.91,0.72,4436,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,5,19.07,13.73,0.72,4472,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,10,18.88,13.59,0.72,4494,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,15,18.67,13.45,0.72,4642,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,20,18.42,13.26,0.72,4844,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,25,18.09,13.03,0.72,5167,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,30,17.67,12.72,0.72,5403,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,35,17.15,12.35,0.72,5604,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,40,15.75,11.34,0.72,5949,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,22,45,12.99,9.35,0.72,6174,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,-15,19.86,11.92,0.6,4379,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,-5,19.67,11.8,0.6,4418,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,0,19.45,11.67,0.6,4457,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,5,19.2,11.52,0.6,4493,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,10,19.01,11.41,0.6,4515,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,15,18.81,11.28,0.6,4663,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,20,18.55,11.13,0.6,4865,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,25,18.22,10.93,0.6,5188,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,30,17.79,10.67,0.6,5424,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,35,17.27,10.36,0.6,5625,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,40,15.86,9.51,0.6,5970,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,24,45,13.08,7.85,0.6,6195,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,-15,20.14,9.67,0.48,4403,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,-5,19.94,9.57,0.48,4442,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,0,19.72,9.47,0.48,4482,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,5,19.47,9.35,0.48,4517,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,10,19.28,9.25,0.48,4539,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,15,19.07,9.15,0.48,4687,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,20,18.81,9.03,0.48,4889,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,25,18.47,8.87,0.48,5212,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,30,18.04,8.66,0.48,5449,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,35,17.51,8.41,0.48,5649,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,40,16.08,7.72,0.48,5995,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-60UX4REH8,AUW-60U6RW8,cooling,rated,32,26,45,13.26,6.37,0.48,6219,16.0,0.7,5300.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 57
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,-15,18.39,11.59,0.63,4617,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,-5,19.15,9.77,0.51,4640,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,0,18.96,12.7,0.67,4663,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,5,19.54,10.75,0.55,4687,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,10,19.87,8.55,0.43,4703,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,15,19.35,13.74,0.71,4710,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,20,19.94,11.77,0.59,4734,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,25,20.28,9.53,0.47,4751,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,30,19.74,14.81,0.75,4758,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,35,20.35,12.82,0.63,4782,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,40,20.69,10.55,0.51,4799,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-75UX4RPH8,AUW-75U6RZ8,cooling,rated,32,26,45,20.98,8.18,0.39,4818,19.0,0.81,6330.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 58
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,-15,22.27,14.25,0.64,7138,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,-5,23.18,12.06,0.52,7162,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,0,22.95,15.61,0.68,7210,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,5,23.66,13.25,0.56,7234,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,10,24.06,10.59,0.44,7250,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,15,23.42,16.86,0.72,7283,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,20,24.14,14.48,0.6,7307,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,25,24.55,11.78,0.48,7323,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,30,23.9,18.16,0.76,7356,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,35,24.63,15.76,0.64,7381,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,40,25.05,13.03,0.52,7397,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
AUD-85UX4RPH8,AUW-85U6RZ8,cooling,rated,32,26,45,25.4,10.16,0.4,7417,23.0,0.82,9780.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 59
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,-15,2.52,1.31,0.52,444,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,-5,2.49,1.3,0.52,448,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,0,2.46,1.28,0.52,452,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,5,2.43,1.27,0.52,456,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,10,2.41,1.25,0.52,458,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,15,2.38,1.24,0.52,473,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,20,2.35,1.22,0.52,495,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,25,2.31,1.2,0.52,529,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,30,2.25,1.17,0.52,553,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,35,2.19,1.14,0.52,574,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,40,2.01,1.04,0.52,610,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,18,45,1.66,0.86,0.52,634,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,-15,2.62,1.05,0.4,467,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,-5,2.59,1.04,0.4,471,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,0,2.57,1.03,0.4,475,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,5,2.53,1.01,0.4,479,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,10,2.51,1.0,0.4,482,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,15,2.48,0.99,0.4,497,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,20,2.45,0.98,0.4,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,25,2.4,0.96,0.4,552,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,30,2.35,0.94,0.4,577,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,35,2.28,0.91,0.4,598,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,40,2.09,0.84,0.4,634,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,21,20,45,1.73,0.69,0.4,658,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,-15,2.59,1.45,0.56,448,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,-5,2.57,1.44,0.56,452,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,0,2.54,1.42,0.56,457,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,5,2.51,1.4,0.56,460,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,10,2.48,1.39,0.56,463,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,15,2.46,1.38,0.56,478,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,20,2.42,1.36,0.56,500,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,25,2.38,1.33,0.56,534,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,30,2.32,1.3,0.56,559,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,35,2.26,1.26,0.56,580,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,40,2.07,1.16,0.56,617,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,18,45,1.71,0.96,0.56,640,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,-15,2.67,1.18,0.44,472,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,-5,2.65,1.16,0.44,476,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,0,2.62,1.15,0.44,480,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,5,2.59,1.14,0.44,484,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,10,2.56,1.13,0.44,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,15,2.53,1.11,0.44,502,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,20,2.5,1.1,0.44,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,25,2.45,1.08,0.44,558,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,30,2.4,1.05,0.44,583,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,35,2.33,1.02,0.44,604,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,40,2.13,0.94,0.44,640,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,20,45,1.76,0.77,0.44,664,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,-15,2.72,0.87,0.32,488,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,-5,2.69,0.86,0.32,492,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,0,2.66,0.85,0.32,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,5,2.63,0.84,0.32,500,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,10,2.6,0.83,0.32,503,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,15,2.57,0.82,0.32,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,20,2.54,0.81,0.32,540,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,25,2.49,0.8,0.32,574,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,30,2.44,0.78,0.32,599,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,35,2.37,0.76,0.32,620,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,40,2.17,0.69,0.32,657,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,22,22,45,1.79,0.57,0.32,680,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,-15,2.65,1.59,0.6,453,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,-5,2.62,1.57,0.6,457,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,0,2.59,1.56,0.6,461,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,5,2.56,1.54,0.6,465,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,10,2.53,1.52,0.6,467,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,15,2.51,1.5,0.6,483,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,20,2.47,1.48,0.6,505,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,25,2.43,1.46,0.6,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,30,2.37,1.42,0.6,565,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,35,2.3,1.38,0.6,586,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,40,2.11,1.27,0.6,623,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,18,45,1.74,1.05,0.6,647,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,-15,2.73,1.31,0.48,477,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,-5,2.7,1.3,0.48,481,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,0,2.67,1.28,0.48,485,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,5,2.64,1.27,0.48,489,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,10,2.61,1.25,0.48,491,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,15,2.58,1.24,0.48,507,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,20,2.55,1.22,0.48,529,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,25,2.5,1.2,0.48,563,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,30,2.44,1.17,0.48,589,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,35,2.37,1.14,0.48,610,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,40,2.18,1.05,0.48,647,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,20,45,1.8,0.86,0.48,671,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,-15,2.78,1.0,0.36,493,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,-5,2.75,0.99,0.36,497,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,0,2.72,0.98,0.36,501,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,5,2.68,0.97,0.36,505,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,10,2.66,0.96,0.36,508,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,15,2.63,0.95,0.36,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,20,2.59,0.93,0.36,545,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,25,2.55,0.92,0.36,580,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,30,2.49,0.89,0.36,605,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,35,2.41,0.87,0.36,626,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,40,2.22,0.8,0.36,663,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,23,22,45,1.83,0.66,0.36,687,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,-15,2.7,1.73,0.64,457,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,-5,2.68,1.71,0.64,462,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,0,2.65,1.69,0.64,466,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,5,2.61,1.67,0.64,470,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,10,2.59,1.66,0.64,472,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,15,2.56,1.64,0.64,488,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,20,2.52,1.61,0.64,510,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,25,2.48,1.59,0.64,545,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,30,2.42,1.55,0.64,570,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,35,2.35,1.5,0.64,592,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,40,2.16,1.38,0.64,629,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,18,45,1.78,1.14,0.64,653,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,-15,2.78,1.45,0.52,482,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,-5,2.76,1.43,0.52,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,0,2.73,1.42,0.52,490,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,5,2.69,1.4,0.52,494,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,10,2.67,1.39,0.52,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,15,2.64,1.37,0.52,512,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,20,2.6,1.35,0.52,534,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,25,2.55,1.33,0.52,569,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,30,2.49,1.3,0.52,594,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,35,2.42,1.26,0.52,616,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,40,2.22,1.16,0.52,653,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,20,45,1.83,0.95,0.52,678,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,-15,2.83,1.13,0.4,498,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,-5,2.8,1.12,0.4,502,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,0,2.77,1.11,0.4,507,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,5,2.74,1.1,0.4,510,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,10,2.71,1.08,0.4,513,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,15,2.68,1.07,0.4,529,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,20,2.64,1.06,0.4,551,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,25,2.6,1.04,0.4,585,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,30,2.54,1.01,0.4,611,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,35,2.46,0.99,0.4,633,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,40,2.26,0.9,0.4,670,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,22,45,1.87,0.75,0.4,694,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,-15,2.87,0.8,0.28,517,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,-5,2.84,0.8,0.28,522,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,0,2.81,0.79,0.28,526,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,5,2.78,0.78,0.28,530,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,10,2.75,0.77,0.28,532,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,15,2.72,0.76,0.28,548,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,20,2.68,0.75,0.28,570,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,25,2.63,0.74,0.28,605,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,30,2.57,0.72,0.28,630,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,35,2.5,0.7,0.28,652,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,40,2.29,0.64,0.28,689,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,24,24,45,1.89,0.53,0.28,714,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,-15,2.79,1.89,0.68,462,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,-5,2.76,1.88,0.68,466,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,0,2.73,1.85,0.68,470,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,5,2.69,1.83,0.68,474,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,10,2.67,1.81,0.68,477,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,15,2.64,1.79,0.68,493,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,20,2.6,1.77,0.68,515,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,25,2.55,1.74,0.68,550,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,30,2.49,1.7,0.68,576,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,35,2.42,1.65,0.68,598,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,40,2.22,1.51,0.68,636,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,18,45,1.83,1.25,0.68,660,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,-15,2.87,1.61,0.56,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,-5,2.84,1.59,0.56,491,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,0,2.81,1.57,0.56,495,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,5,2.78,1.55,0.56,499,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,10,2.75,1.54,0.56,501,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,15,2.72,1.52,0.56,517,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,20,2.68,1.5,0.56,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,25,2.63,1.47,0.56,575,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,30,2.57,1.44,0.56,600,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,35,2.5,1.4,0.56,622,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,40,2.29,1.28,0.56,660,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,20,45,1.89,1.06,0.56,685,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,-15,2.92,1.28,0.44,503,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,-5,2.89,1.27,0.44,507,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,0,2.86,1.26,0.44,512,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,5,2.82,1.24,0.44,516,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,10,2.79,1.23,0.44,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,15,2.76,1.22,0.44,534,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,20,2.73,1.2,0.44,556,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,25,2.68,1.18,0.44,591,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,30,2.61,1.15,0.44,617,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,35,2.54,1.12,0.44,639,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,40,2.33,1.03,0.44,677,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,22,45,1.92,0.85,0.44,701,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,-15,2.96,0.95,0.32,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,-5,2.93,0.94,0.32,527,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,0,2.9,0.93,0.32,531,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,5,2.86,0.92,0.32,535,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,10,2.83,0.91,0.32,538,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,15,2.8,0.9,0.32,554,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,20,2.76,0.88,0.32,576,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,25,2.72,0.87,0.32,611,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,30,2.65,0.85,0.32,637,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,35,2.57,0.82,0.32,659,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,40,2.36,0.76,0.32,696,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,25,24,45,1.95,0.62,0.32,721,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,-15,2.87,2.07,0.72,467,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,-5,2.84,2.05,0.72,471,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,0,2.81,2.02,0.72,475,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,5,2.78,2.0,0.72,479,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,10,2.75,1.98,0.72,482,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,15,2.72,1.96,0.72,498,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,20,2.68,1.93,0.72,520,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,25,2.63,1.9,0.72,556,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,30,2.57,1.85,0.72,582,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,35,2.5,1.8,0.72,604,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,40,2.29,1.65,0.72,642,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,18,45,1.89,1.36,0.72,667,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,-15,2.96,1.78,0.6,491,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,-5,2.93,1.76,0.6,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,0,2.9,1.74,0.6,500,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,5,2.86,1.72,0.6,504,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,10,2.83,1.7,0.6,506,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,15,2.8,1.68,0.6,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,20,2.76,1.66,0.6,545,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,25,2.71,1.63,0.6,581,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,30,2.65,1.59,0.6,607,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,35,2.57,1.54,0.6,629,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,40,2.36,1.42,0.6,667,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,20,45,1.95,1.17,0.6,691,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,-15,3.01,1.44,0.48,508,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,-5,2.98,1.43,0.48,512,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,0,2.95,1.41,0.48,517,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,5,2.91,1.4,0.48,521,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,10,2.88,1.38,0.48,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,15,2.85,1.37,0.48,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,20,2.81,1.35,0.48,562,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,25,2.76,1.33,0.48,597,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,30,2.7,1.29,0.48,623,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,35,2.62,1.26,0.48,645,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
