indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,40,2.4,1.15,0.48,684,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,22,45,1.98,0.95,0.48,708,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,-15,3.05,1.1,0.36,528,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,-5,3.02,1.09,0.36,532,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,0,2.99,1.08,0.36,537,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,5,2.95,1.06,0.36,541,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,10,2.92,1.05,0.36,543,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,15,2.89,1.04,0.36,559,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,20,2.85,1.03,0.36,582,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,25,2.8,1.01,0.36,617,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,30,2.73,0.98,0.36,643,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,35,2.65,0.96,0.36,665,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,40,2.44,0.88,0.36,703,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,24,45,2.01,0.72,0.36,728,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,-15,3.1,0.74,0.24,551,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,-5,3.07,0.74,0.24,555,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,0,3.04,0.73,0.24,559,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,5,3.0,0.72,0.24,563,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,10,2.97,0.71,0.24,566,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,15,2.94,0.7,0.24,582,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,20,2.9,0.69,0.24,604,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,25,2.84,0.68,0.24,640,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,30,2.78,0.67,0.24,666,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,35,2.7,0.65,0.24,688,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,40,2.48,0.59,0.24,726,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,26,26,45,2.04,0.49,0.24,751,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,-15,2.93,2.23,0.76,471,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,-5,2.9,2.2,0.76,476,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,0,2.87,2.18,0.76,480,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,5,2.83,2.15,0.76,484,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,10,2.8,2.13,0.76,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,15,2.77,2.11,0.76,503,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,20,2.74,2.08,0.76,525,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,25,2.69,2.04,0.76,561,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,30,2.62,1.99,0.76,588,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,35,2.55,1.94,0.76,610,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,40,2.34,1.78,0.76,648,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,18,45,1.93,1.47,0.76,673,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,-15,2.99,2.09,0.7,481,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,-5,2.96,2.07,0.7,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,0,2.93,2.05,0.7,490,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,5,2.89,2.02,0.7,494,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,10,2.86,2.0,0.7,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,15,2.83,1.98,0.7,513,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,20,2.79,1.95,0.7,535,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,25,2.74,1.92,0.7,571,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,30,2.68,1.87,0.7,598,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,35,2.6,1.82,0.7,620,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,40,2.39,1.67,0.7,658,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,19,45,1.97,1.38,0.7,683,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,-15,3.02,1.93,0.64,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,-5,2.99,1.91,0.64,501,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,0,2.96,1.89,0.64,505,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,5,2.92,1.87,0.64,509,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,10,2.89,1.85,0.64,511,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,15,2.86,1.83,0.64,528,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,20,2.82,1.8,0.64,550,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,25,2.77,1.77,0.64,586,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,30,2.7,1.73,0.64,613,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,35,2.63,1.68,0.64,635,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,40,2.41,1.54,0.64,673,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,20,45,1.99,1.27,0.64,698,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,-15,3.07,1.6,0.52,513,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,-5,3.04,1.58,0.52,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,0,3.01,1.56,0.52,522,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,5,2.97,1.54,0.52,526,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,10,2.94,1.53,0.52,528,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,15,2.91,1.51,0.52,545,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,20,2.87,1.49,0.52,567,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,25,2.82,1.46,0.52,603,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,30,2.75,1.43,0.52,630,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,35,2.67,1.39,0.52,652,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,40,2.45,1.27,0.52,690,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,22,45,2.02,1.05,0.52,715,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,-15,3.11,1.25,0.4,533,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,-5,3.08,1.23,0.4,538,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,0,3.05,1.22,0.4,542,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,5,3.01,1.2,0.4,546,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,10,2.98,1.19,0.4,548,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,15,2.95,1.18,0.4,565,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,20,2.91,1.16,0.4,587,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,25,2.86,1.14,0.4,623,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,30,2.79,1.12,0.4,650,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,35,2.71,1.08,0.4,672,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,40,2.49,0.99,0.4,710,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,24,45,2.05,0.82,0.4,735,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,-15,3.16,0.89,0.28,556,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,-5,3.13,0.88,0.28,561,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,0,3.1,0.87,0.28,565,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,5,3.06,0.86,0.28,569,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,10,3.03,0.85,0.28,571,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,15,3.0,0.84,0.28,588,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,20,2.95,0.83,0.28,610,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,25,2.9,0.81,0.28,646,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,30,2.83,0.79,0.28,673,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,35,2.75,0.77,0.28,695,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,40,2.53,0.71,0.28,733,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,27,26,45,2.08,0.58,0.28,758,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,-15,2.96,2.37,0.8,476,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,-5,2.93,2.34,0.8,480,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,0,2.9,2.32,0.8,485,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,5,2.86,2.29,0.8,489,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,10,2.83,2.27,0.8,491,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,15,2.8,2.24,0.8,508,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,20,2.76,2.21,0.8,531,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,25,2.71,2.17,0.8,567,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,30,2.65,2.12,0.8,594,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,35,2.57,2.06,0.8,616,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,40,2.36,1.89,0.8,655,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,18,45,1.95,1.56,0.8,680,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,-15,3.02,2.05,0.68,501,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,-5,2.99,2.03,0.68,506,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,0,2.96,2.01,0.68,510,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,5,2.92,1.99,0.68,514,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,10,2.89,1.97,0.68,517,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,15,2.86,1.94,0.68,533,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,20,2.82,1.92,0.68,556,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,25,2.77,1.88,0.68,592,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,30,2.7,1.84,0.68,619,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,35,2.63,1.79,0.68,641,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,40,2.41,1.64,0.68,680,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,20,45,1.99,1.35,0.68,705,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,-15,3.05,1.71,0.56,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,-5,3.02,1.69,0.56,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,0,2.99,1.67,0.56,527,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,5,2.95,1.65,0.56,531,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,10,2.92,1.63,0.56,534,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,15,2.89,1.62,0.56,550,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,20,2.85,1.59,0.56,573,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,25,2.8,1.57,0.56,609,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,30,2.73,1.53,0.56,636,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,35,2.65,1.49,0.56,659,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,40,2.43,1.36,0.56,697,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,22,45,2.01,1.12,0.56,723,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,-15,3.1,1.36,0.44,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,-5,3.07,1.35,0.44,543,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,0,3.04,1.34,0.44,547,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,5,3.0,1.32,0.44,551,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,10,2.97,1.31,0.44,554,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,15,2.94,1.29,0.44,571,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,20,2.9,1.27,0.44,593,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,25,2.84,1.25,0.44,630,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,30,2.78,1.22,0.44,656,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,35,2.7,1.19,0.44,679,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,40,2.48,1.09,0.44,718,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,24,45,2.04,0.9,0.44,743,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,-15,3.15,1.01,0.32,562,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,-5,3.11,1.0,0.32,566,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,0,3.08,0.99,0.32,571,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,5,3.04,0.97,0.32,575,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,10,3.01,0.96,0.32,577,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,15,2.98,0.95,0.32,594,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,20,2.94,0.94,0.32,616,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,25,2.88,0.92,0.32,653,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,30,2.82,0.9,0.32,679,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,35,2.74,0.88,0.32,702,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,40,2.51,0.8,0.32,741,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,28,26,45,2.07,0.66,0.32,766,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,-15,2.99,2.45,0.82,481,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,-5,2.96,2.43,0.82,485,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,0,2.93,2.4,0.82,490,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,5,2.89,2.37,0.82,494,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,10,2.86,2.35,0.82,496,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,15,2.83,2.32,0.82,513,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,20,2.79,2.29,0.82,536,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,25,2.74,2.25,0.82,573,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,30,2.68,2.2,0.82,599,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,35,2.6,2.13,0.82,622,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,40,2.39,1.96,0.82,661,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,18,45,1.97,1.61,0.82,687,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,-15,3.05,2.2,0.72,506,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,-5,3.02,2.17,0.72,511,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,0,2.99,2.15,0.72,515,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,5,2.95,2.12,0.72,519,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,10,2.92,2.1,0.72,522,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,15,2.89,2.08,0.72,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,20,2.85,2.05,0.72,561,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,25,2.8,2.01,0.72,598,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,30,2.73,1.97,0.72,625,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,35,2.65,1.91,0.72,648,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,40,2.43,1.75,0.72,687,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,20,45,2.01,1.45,0.72,712,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,-15,3.11,1.87,0.6,524,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,-5,3.08,1.85,0.6,528,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,0,3.05,1.83,0.6,533,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,5,3.01,1.8,0.6,537,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,10,2.98,1.79,0.6,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,15,2.95,1.77,0.6,556,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,20,2.9,1.74,0.6,579,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,25,2.85,1.71,0.6,616,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,30,2.79,1.67,0.6,642,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,35,2.71,1.62,0.6,665,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,40,2.48,1.49,0.6,704,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,22,45,2.05,1.23,0.6,730,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,-15,3.13,1.5,0.48,544,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,-5,3.1,1.49,0.48,548,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,0,3.07,1.47,0.48,553,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,5,3.03,1.45,0.48,557,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,10,3.0,1.44,0.48,560,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,15,2.97,1.42,0.48,576,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,20,2.93,1.4,0.48,599,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,25,2.87,1.38,0.48,636,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,30,2.81,1.35,0.48,663,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,35,2.72,1.31,0.48,686,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,40,2.5,1.2,0.48,725,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,24,45,2.06,0.99,0.48,750,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,-15,3.18,1.14,0.36,567,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,-5,3.15,1.13,0.36,572,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,0,3.11,1.12,0.36,576,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,5,3.07,1.11,0.36,580,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,10,3.04,1.09,0.36,583,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,15,3.01,1.08,0.36,600,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,20,2.97,1.07,0.36,623,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,25,2.91,1.05,0.36,659,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,30,2.85,1.02,0.36,686,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,35,2.76,0.99,0.36,709,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,40,2.54,0.91,0.36,748,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,29,26,45,2.09,0.75,0.36,774,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,-15,3.02,2.48,0.82,486,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,-5,2.99,2.45,0.82,490,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,0,2.96,2.42,0.82,495,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,5,2.92,2.39,0.82,499,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,10,2.89,2.37,0.82,501,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,15,2.86,2.34,0.82,518,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,20,2.82,2.31,0.82,541,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,25,2.77,2.27,0.82,578,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,30,2.7,2.22,0.82,605,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,35,2.63,2.15,0.82,628,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,40,2.41,1.98,0.82,668,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,18,45,1.99,1.63,0.82,694,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,-15,3.08,2.34,0.76,511,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,-5,3.05,2.32,0.76,516,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,0,3.02,2.29,0.76,520,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,5,2.98,2.26,0.76,524,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,10,2.95,2.24,0.76,527,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,15,2.92,2.22,0.76,544,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,20,2.88,2.19,0.76,567,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,25,2.83,2.15,0.76,604,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,30,2.76,2.1,0.76,631,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,35,2.68,2.04,0.76,654,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,40,2.46,1.87,0.76,694,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,20,45,2.03,1.54,0.76,720,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,-15,3.14,2.01,0.64,529,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,-5,3.11,1.99,0.64,533,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,0,3.08,1.97,0.64,538,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,5,3.04,1.94,0.64,542,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,10,3.01,1.92,0.64,544,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,15,2.97,1.9,0.64,561,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,20,2.93,1.88,0.64,585,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,25,2.88,1.84,0.64,622,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,30,2.81,1.8,0.64,649,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,35,2.73,1.75,0.64,672,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,40,2.51,1.61,0.64,711,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,22,45,2.07,1.32,0.64,737,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,-15,3.16,1.65,0.52,549,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,-5,3.13,1.63,0.52,554,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,0,3.1,1.61,0.52,558,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,5,3.06,1.59,0.52,563,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,10,3.03,1.57,0.52,565,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,15,3.0,1.56,0.52,582,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,20,2.95,1.54,0.52,605,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,25,2.9,1.51,0.52,642,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,30,2.83,1.47,0.52,669,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,35,2.75,1.43,0.52,692,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,40,2.53,1.31,0.52,732,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,24,45,2.08,1.08,0.52,758,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,-15,3.21,1.28,0.4,573,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,-5,3.18,1.27,0.4,578,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,0,3.14,1.26,0.4,582,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,5,3.1,1.24,0.4,586,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,10,3.07,1.23,0.4,589,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,15,3.04,1.22,0.4,606,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,20,3.0,1.2,0.4,629,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,25,2.94,1.18,0.4,666,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,30,2.87,1.15,0.4,693,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,35,2.79,1.12,0.4,716,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,40,2.56,1.02,0.4,756,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,30,26,45,2.11,0.85,0.4,781,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,-15,3.05,2.5,0.82,490,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,-5,3.02,2.48,0.82,495,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,0,2.99,2.45,0.82,500,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,5,2.95,2.42,0.82,504,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,10,2.92,2.39,0.82,506,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,15,2.89,2.37,0.82,523,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,20,2.85,2.33,0.82,547,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,25,2.8,2.29,0.82,584,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,30,2.73,2.24,0.82,612,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,35,2.65,2.17,0.82,635,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,40,2.43,2.0,0.82,675,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,18,45,2.01,1.65,0.82,701,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,-15,3.11,2.49,0.8,516,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,-5,3.08,2.46,0.8,521,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,0,3.05,2.44,0.8,526,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,5,3.01,2.41,0.8,530,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,10,2.98,2.38,0.8,532,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,15,2.95,2.36,0.8,549,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,20,2.9,2.32,0.8,573,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,25,2.85,2.28,0.8,610,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,30,2.79,2.23,0.8,638,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,35,2.71,2.16,0.8,661,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,40,2.48,1.99,0.8,701,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,20,45,2.05,1.64,0.8,727,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,-15,3.17,2.16,0.68,534,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,-5,3.14,2.14,0.68,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,0,3.11,2.11,0.68,543,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,5,3.07,2.09,0.68,547,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,10,3.04,2.07,0.68,550,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,15,3.0,2.04,0.68,567,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,20,2.96,2.01,0.68,590,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,25,2.91,1.98,0.68,628,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,30,2.84,1.93,0.68,655,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,35,2.76,1.88,0.68,678,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,40,2.53,1.72,0.68,718,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,22,45,2.09,1.42,0.68,745,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,-15,3.2,1.79,0.56,555,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,-5,3.16,1.77,0.56,559,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,0,3.13,1.75,0.56,564,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,5,3.09,1.73,0.56,568,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,10,3.06,1.71,0.56,571,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,15,3.03,1.69,0.56,588,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,20,2.98,1.67,0.56,611,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,25,2.93,1.64,0.56,649,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,30,2.86,1.6,0.56,676,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,35,2.78,1.56,0.56,699,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,40,2.55,1.43,0.56,739,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,24,45,2.1,1.18,0.56,765,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,-15,3.24,1.43,0.44,579,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,-5,3.21,1.41,0.44,583,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,0,3.17,1.4,0.44,588,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,5,3.13,1.38,0.44,592,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,10,3.1,1.36,0.44,595,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,15,3.07,1.35,0.44,612,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,20,3.03,1.33,0.44,635,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,25,2.97,1.31,0.44,673,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,30,2.9,1.28,0.44,700,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,35,2.82,1.24,0.44,723,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,40,2.59,1.14,0.44,763,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,31,26,45,2.13,0.94,0.44,789,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,-15,3.08,2.53,0.82,495,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,-5,3.05,2.5,0.82,500,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,0,3.02,2.47,0.82,505,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,5,2.98,2.44,0.82,509,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,10,2.95,2.42,0.82,511,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,15,2.92,2.39,0.82,529,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,20,2.88,2.36,0.82,552,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,25,2.82,2.32,0.82,590,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,30,2.76,2.26,0.82,618,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,35,2.68,2.2,0.82,641,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,40,2.46,2.02,0.82,682,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,18,45,2.03,1.66,0.82,708,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,-15,3.14,2.58,0.82,522,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,-5,3.11,2.55,0.82,526,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,0,3.08,2.52,0.82,531,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,5,3.04,2.49,0.82,535,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,10,3.01,2.47,0.82,538,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,15,2.98,2.44,0.82,555,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,20,2.93,2.41,0.82,578,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,25,2.88,2.36,0.82,616,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,30,2.81,2.31,0.82,644,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,35,2.73,2.24,0.82,667,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,40,2.51,2.06,0.82,708,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,20,45,2.07,1.7,0.82,734,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,-15,3.21,2.31,0.72,539,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,-5,3.17,2.28,0.72,544,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,0,3.14,2.26,0.72,549,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,5,3.1,2.23,0.72,553,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,10,3.07,2.21,0.72,555,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
