indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,15,3.03,2.18,0.72,573,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,20,2.99,2.15,0.72,596,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,25,2.94,2.12,0.72,634,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,30,2.87,2.07,0.72,662,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,35,2.79,2.01,0.72,685,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,40,2.56,1.84,0.72,726,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,22,45,2.11,1.52,0.72,752,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,-15,3.23,1.94,0.6,560,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,-5,3.2,1.92,0.6,565,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,0,3.16,1.9,0.6,570,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,5,3.12,1.87,0.6,574,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,10,3.09,1.85,0.6,576,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,15,3.06,1.83,0.6,594,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,20,3.01,1.81,0.6,617,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,25,2.96,1.78,0.6,655,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,30,2.89,1.73,0.6,683,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,35,2.81,1.68,0.6,706,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,40,2.58,1.55,0.6,747,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,24,45,2.13,1.28,0.6,773,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,-15,3.27,1.57,0.48,585,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,-5,3.24,1.56,0.48,589,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,0,3.21,1.54,0.48,594,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,5,3.16,1.52,0.48,598,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,10,3.13,1.5,0.48,601,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,15,3.1,1.49,0.48,618,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,20,3.06,1.47,0.48,642,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,25,3.0,1.44,0.48,679,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,30,2.93,1.41,0.48,707,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,35,2.85,1.37,0.48,730,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,40,2.61,1.25,0.48,771,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-09UR4RCC8,AUW-09U4RS8,cooling,rated,32,26,45,2.16,1.03,0.48,797,2.6,0.7,620.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 60
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,-15,3.39,1.76,0.52,626,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,-5,3.35,1.74,0.52,632,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,0,3.32,1.73,0.52,638,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,5,3.28,1.7,0.52,643,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,10,3.24,1.69,0.52,646,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,15,3.21,1.67,0.52,668,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,20,3.16,1.65,0.52,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,25,3.11,1.62,0.52,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,30,3.03,1.58,0.52,780,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,35,2.95,1.53,0.52,810,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,40,2.7,1.41,0.52,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,18,45,2.23,1.16,0.52,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,-15,3.53,1.41,0.4,650,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,-5,3.49,1.4,0.4,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,0,3.45,1.38,0.4,662,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,5,3.41,1.36,0.4,667,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,10,3.38,1.35,0.4,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,15,3.34,1.34,0.4,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,20,3.29,1.32,0.4,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,25,3.24,1.29,0.4,769,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,30,3.16,1.26,0.4,804,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,35,3.07,1.23,0.4,833,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,40,2.82,1.13,0.4,884,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,21,20,45,2.32,0.93,0.4,917,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,-15,3.49,1.96,0.56,633,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,-5,3.46,1.94,0.56,639,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,0,3.42,1.92,0.56,644,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,5,3.38,1.89,0.56,650,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,10,3.34,1.87,0.56,653,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,15,3.31,1.85,0.56,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,20,3.26,1.83,0.56,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,25,3.2,1.79,0.56,753,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,30,3.13,1.75,0.56,788,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,35,3.04,1.7,0.56,818,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,40,2.79,1.56,0.56,869,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,18,45,2.3,1.29,0.56,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,-15,3.6,1.58,0.44,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,-5,3.56,1.57,0.44,662,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,0,3.53,1.55,0.44,668,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,5,3.48,1.53,0.44,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,10,3.45,1.52,0.44,677,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,15,3.41,1.5,0.44,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,20,3.36,1.48,0.44,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,25,3.3,1.45,0.44,777,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,30,3.22,1.42,0.44,812,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,35,3.13,1.38,0.44,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,40,2.87,1.26,0.44,893,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,20,45,2.37,1.04,0.44,926,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,-15,3.66,1.17,0.32,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,-5,3.62,1.16,0.32,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,0,3.59,1.15,0.32,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,5,3.54,1.13,0.32,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,10,3.5,1.12,0.32,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,15,3.47,1.11,0.32,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,20,3.42,1.09,0.32,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,25,3.36,1.07,0.32,793,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,30,3.28,1.05,0.32,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,35,3.18,1.02,0.32,858,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,40,2.92,0.94,0.32,909,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,22,22,45,2.41,0.77,0.32,942,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,-15,3.56,2.14,0.6,639,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,-5,3.53,2.12,0.6,645,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,0,3.49,2.09,0.6,651,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,5,3.45,2.07,0.6,656,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,10,3.41,2.05,0.6,660,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,15,3.37,2.02,0.6,682,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,20,3.33,2.0,0.6,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,25,3.27,1.96,0.6,761,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,30,3.19,1.92,0.6,796,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,35,3.1,1.86,0.6,826,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,40,2.85,1.71,0.6,878,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,18,45,2.35,1.41,0.6,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,-15,3.67,1.76,0.48,663,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,-5,3.64,1.75,0.48,669,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,0,3.6,1.73,0.48,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,5,3.55,1.7,0.48,680,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,10,3.52,1.69,0.48,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,15,3.48,1.67,0.48,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,20,3.43,1.65,0.48,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,25,3.37,1.62,0.48,785,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,30,3.29,1.58,0.48,820,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,35,3.19,1.53,0.48,850,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,40,2.93,1.41,0.48,902,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,20,45,2.42,1.16,0.48,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,-15,3.74,1.34,0.36,679,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,-5,3.7,1.33,0.36,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,0,3.66,1.32,0.36,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,5,3.61,1.3,0.36,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,10,3.58,1.29,0.36,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,15,3.54,1.27,0.36,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,20,3.49,1.26,0.36,752,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,25,3.43,1.23,0.36,801,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,30,3.35,1.2,0.36,836,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,35,3.25,1.17,0.36,866,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,40,2.98,1.07,0.36,918,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,23,22,45,2.46,0.89,0.36,952,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,-15,3.64,2.33,0.64,646,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,-5,3.6,2.3,0.64,652,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,0,3.56,2.28,0.64,658,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,5,3.52,2.25,0.64,663,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,10,3.48,2.23,0.64,666,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,15,3.44,2.2,0.64,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,20,3.4,2.17,0.64,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,25,3.34,2.13,0.64,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,30,3.26,2.08,0.64,804,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,35,3.16,2.02,0.64,834,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,40,2.9,1.86,0.64,887,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,18,45,2.4,1.53,0.64,921,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,-15,3.75,1.95,0.52,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,-5,3.71,1.93,0.52,676,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,0,3.67,1.91,0.52,682,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,5,3.62,1.88,0.52,687,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,10,3.59,1.87,0.52,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,15,3.55,1.85,0.52,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,20,3.5,1.82,0.52,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,25,3.44,1.79,0.52,793,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,30,3.36,1.75,0.52,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,35,3.26,1.69,0.52,859,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,40,2.99,1.56,0.52,911,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,20,45,2.47,1.28,0.52,945,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,-15,3.81,1.52,0.4,686,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,-5,3.77,1.51,0.4,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,0,3.73,1.49,0.4,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,5,3.69,1.47,0.4,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,10,3.65,1.46,0.4,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,15,3.61,1.44,0.4,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,20,3.56,1.42,0.4,760,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,25,3.5,1.4,0.4,809,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,30,3.41,1.37,0.4,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,35,3.31,1.33,0.4,875,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,40,3.04,1.22,0.4,928,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,22,45,2.51,1.0,0.4,962,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,-15,3.87,1.08,0.28,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,-5,3.83,1.07,0.28,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,0,3.79,1.06,0.28,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,5,3.74,1.05,0.28,723,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,10,3.7,1.04,0.28,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,15,3.66,1.02,0.28,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,20,3.61,1.01,0.28,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,25,3.55,0.99,0.28,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,30,3.46,0.97,0.28,864,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,35,3.36,0.94,0.28,895,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,40,3.09,0.86,0.28,947,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,24,24,45,2.55,0.71,0.28,981,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,-15,3.75,2.55,0.68,652,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,-5,3.71,2.52,0.68,658,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,0,3.67,2.5,0.68,664,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,5,3.62,2.46,0.68,670,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,10,3.59,2.44,0.68,673,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,15,3.55,2.41,0.68,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,20,3.5,2.38,0.68,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,25,3.44,2.34,0.68,776,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,30,3.36,2.28,0.68,812,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,35,3.26,2.22,0.68,843,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,40,2.99,2.04,0.68,896,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,18,45,2.47,1.68,0.68,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,-15,3.86,2.16,0.56,677,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,-5,3.83,2.14,0.56,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,0,3.78,2.12,0.56,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,5,3.74,2.09,0.56,694,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,10,3.7,2.07,0.56,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,15,3.66,2.05,0.56,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,20,3.61,2.02,0.56,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,25,3.54,1.98,0.56,801,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,30,3.46,1.94,0.56,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,35,3.36,1.88,0.56,867,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,40,3.08,1.73,0.56,920,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,20,45,2.54,1.43,0.56,955,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,-15,3.93,1.73,0.44,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,-5,3.89,1.71,0.44,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,0,3.85,1.69,0.44,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,5,3.8,1.67,0.44,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,10,3.76,1.66,0.44,714,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,15,3.72,1.64,0.44,737,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,20,3.67,1.61,0.44,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,25,3.6,1.59,0.44,817,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,30,3.52,1.55,0.44,853,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,35,3.42,1.5,0.44,884,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,40,3.14,1.38,0.44,937,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,22,45,2.59,1.14,0.44,971,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,-15,3.98,1.28,0.32,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,-5,3.95,1.26,0.32,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,0,3.9,1.25,0.32,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,5,3.85,1.23,0.32,730,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,10,3.81,1.22,0.32,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,15,3.77,1.21,0.32,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,20,3.72,1.19,0.32,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,25,3.65,1.17,0.32,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,30,3.57,1.14,0.32,873,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,35,3.47,1.11,0.32,904,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,40,3.18,1.02,0.32,957,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,25,24,45,2.62,0.84,0.32,991,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,-15,3.87,2.78,0.72,659,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,-5,3.83,2.76,0.72,665,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,0,3.79,2.73,0.72,671,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,5,3.74,2.69,0.72,676,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,10,3.7,2.66,0.72,680,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,15,3.66,2.63,0.72,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,20,3.61,2.6,0.72,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,25,3.55,2.55,0.72,784,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,30,3.46,2.49,0.72,820,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,35,3.36,2.42,0.72,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,40,3.09,2.22,0.72,905,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,18,45,2.55,1.83,0.72,940,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,-15,3.98,2.39,0.6,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,-5,3.94,2.37,0.6,689,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,0,3.9,2.34,0.6,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,5,3.85,2.31,0.6,701,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,10,3.81,2.29,0.6,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,15,3.77,2.26,0.6,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,20,3.72,2.23,0.6,759,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,25,3.65,2.19,0.6,809,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,30,3.57,2.14,0.6,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,35,3.46,2.08,0.6,876,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,40,3.18,1.91,0.6,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,20,45,2.62,1.57,0.6,964,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,-15,4.05,1.94,0.48,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,-5,4.01,1.93,0.48,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,0,3.97,1.9,0.48,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,5,3.92,1.88,0.48,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,10,3.88,1.86,0.48,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,15,3.84,1.84,0.48,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,20,3.78,1.82,0.48,775,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,25,3.72,1.78,0.48,825,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,30,3.63,1.74,0.48,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,35,3.52,1.69,0.48,893,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,40,3.23,1.55,0.48,946,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,22,45,2.67,1.28,0.48,981,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,-15,4.11,1.48,0.36,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,-5,4.07,1.46,0.36,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,0,4.02,1.45,0.36,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,5,3.97,1.43,0.36,738,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,10,3.93,1.42,0.36,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,15,3.89,1.4,0.36,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,20,3.84,1.38,0.36,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,25,3.77,1.36,0.36,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,30,3.68,1.32,0.36,882,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,35,3.57,1.29,0.36,913,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,40,3.28,1.18,0.36,966,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,24,45,2.71,0.97,0.36,1001,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,-15,4.17,1.0,0.24,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,-5,4.13,0.99,0.24,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,0,4.09,0.98,0.24,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,5,4.04,0.97,0.24,761,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,10,4.0,0.96,0.24,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,15,3.95,0.95,0.24,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,20,3.9,0.94,0.24,818,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,25,3.83,0.92,0.24,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,30,3.74,0.9,0.24,905,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,35,3.63,0.87,0.24,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,40,3.33,0.8,0.24,989,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,26,26,45,2.75,0.66,0.24,1024,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,-15,3.94,3.0,0.76,665,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,-5,3.91,2.97,0.76,671,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,0,3.86,2.94,0.76,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,5,3.81,2.9,0.76,683,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,10,3.78,2.87,0.76,687,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,15,3.73,2.84,0.76,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,20,3.68,2.8,0.76,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,25,3.62,2.75,0.76,792,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,30,3.53,2.69,0.76,829,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,35,3.43,2.61,0.76,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,40,3.15,2.39,0.76,914,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,18,45,2.6,1.97,0.76,949,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,-15,4.02,2.82,0.7,675,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,-5,3.98,2.79,0.7,681,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,0,3.94,2.76,0.7,688,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,5,3.89,2.72,0.7,693,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,10,3.85,2.7,0.7,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,15,3.81,2.67,0.7,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,20,3.76,2.63,0.7,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,25,3.69,2.58,0.7,802,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,30,3.61,2.52,0.7,839,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,35,3.5,2.45,0.7,870,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,40,3.21,2.25,0.7,924,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,19,45,2.65,1.86,0.7,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,-15,4.07,2.6,0.64,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,-5,4.02,2.58,0.64,696,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,0,3.98,2.55,0.64,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,5,3.93,2.52,0.64,708,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,10,3.89,2.49,0.64,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,15,3.85,2.46,0.64,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,20,3.8,2.43,0.64,766,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,25,3.73,2.39,0.64,817,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,30,3.64,2.33,0.64,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,35,3.54,2.26,0.64,885,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,40,3.25,2.08,0.64,939,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,20,45,2.68,1.71,0.64,974,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,-15,4.13,2.15,0.52,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,-5,4.09,2.13,0.52,713,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,0,4.05,2.11,0.52,720,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,5,4.0,2.08,0.52,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,10,3.96,2.06,0.52,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,15,3.91,2.04,0.52,752,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,20,3.86,2.01,0.52,783,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,25,3.79,1.97,0.52,834,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,30,3.7,1.93,0.52,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,35,3.6,1.87,0.52,902,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,40,3.3,1.72,0.52,956,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,22,45,2.72,1.42,0.52,991,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,-15,4.19,1.68,0.4,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,-5,4.15,1.66,0.4,733,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,0,4.11,1.64,0.4,740,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,5,4.05,1.62,0.4,745,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,10,4.01,1.61,0.4,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,15,3.97,1.59,0.4,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,20,3.91,1.57,0.4,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,25,3.84,1.54,0.4,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,30,3.75,1.5,0.4,891,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,35,3.65,1.46,0.4,922,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,40,3.35,1.34,0.4,976,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,24,45,2.76,1.1,0.4,1011,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,-15,4.26,1.19,0.28,750,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,-5,4.22,1.18,0.28,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,0,4.17,1.17,0.28,763,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,5,4.12,1.15,0.28,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,10,4.08,1.14,0.28,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,15,4.03,1.13,0.28,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,20,3.98,1.11,0.28,826,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,25,3.91,1.09,0.28,877,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,30,3.81,1.07,0.28,914,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,35,3.7,1.04,0.28,945,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,40,3.4,0.95,0.28,999,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,27,26,45,2.81,0.79,0.28,1034,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,-15,3.98,3.19,0.8,672,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,-5,3.94,3.16,0.8,678,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,0,3.9,3.12,0.8,684,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,5,3.85,3.08,0.8,690,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,10,3.81,3.05,0.8,694,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,15,3.77,3.02,0.8,717,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,20,3.72,2.98,0.8,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,25,3.65,2.92,0.8,800,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,30,3.57,2.85,0.8,837,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,35,3.46,2.77,0.8,869,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,40,3.18,2.54,0.8,923,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,18,45,2.62,2.1,0.8,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
