indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,-15,4.07,2.76,0.68,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,-5,4.02,2.74,0.68,703,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,0,3.98,2.71,0.68,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,5,3.93,2.67,0.68,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,10,3.89,2.65,0.68,719,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,15,3.85,2.62,0.68,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,20,3.8,2.58,0.68,774,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,25,3.73,2.54,0.68,825,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,30,3.64,2.48,0.68,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,35,3.54,2.4,0.68,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,40,3.25,2.21,0.68,948,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,20,45,2.68,1.82,0.68,984,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,-15,4.11,2.3,0.56,714,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,-5,4.07,2.28,0.56,721,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,0,4.02,2.25,0.56,727,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,5,3.97,2.22,0.56,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,10,3.93,2.2,0.56,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,15,3.89,2.18,0.56,759,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,20,3.83,2.15,0.56,791,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,25,3.77,2.11,0.56,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,30,3.68,2.06,0.56,879,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,35,3.57,2.0,0.56,911,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,40,3.28,1.84,0.56,965,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,22,45,2.7,1.51,0.56,1001,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,-15,4.18,1.84,0.44,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,-5,4.13,1.82,0.44,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,0,4.09,1.8,0.44,747,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,5,4.04,1.78,0.44,753,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,10,4.0,1.76,0.44,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,15,3.95,1.74,0.44,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,20,3.9,1.72,0.44,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,25,3.83,1.69,0.44,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,30,3.74,1.65,0.44,900,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,35,3.63,1.6,0.44,931,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,40,3.33,1.47,0.44,986,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,24,45,2.75,1.21,0.44,1021,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,-15,4.23,1.35,0.32,758,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,-5,4.19,1.34,0.32,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,0,4.15,1.33,0.32,770,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,5,4.09,1.31,0.32,776,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,10,4.05,1.3,0.32,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,15,4.01,1.28,0.32,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,20,3.95,1.27,0.32,835,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,25,3.88,1.24,0.32,886,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,30,3.79,1.21,0.32,923,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,35,3.68,1.18,0.32,954,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,40,3.38,1.08,0.32,1009,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,28,26,45,2.79,0.89,0.32,1044,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,-15,4.02,3.3,0.82,679,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,-5,3.98,3.27,0.82,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,0,3.94,3.23,0.82,691,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,5,3.89,3.19,0.82,697,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,10,3.85,3.16,0.82,700,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,15,3.81,3.12,0.82,724,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,20,3.76,3.08,0.82,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,25,3.69,3.03,0.82,808,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,30,3.6,2.96,0.82,845,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,35,3.5,2.87,0.82,877,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,40,3.21,2.63,0.82,932,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,18,45,2.65,2.17,0.82,968,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,-15,4.11,2.96,0.72,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,-5,4.07,2.93,0.72,710,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,0,4.02,2.89,0.72,717,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,5,3.97,2.86,0.72,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,10,3.93,2.83,0.72,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,15,3.89,2.8,0.72,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,20,3.83,2.76,0.72,782,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,25,3.77,2.71,0.72,833,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,30,3.68,2.65,0.72,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,35,3.57,2.57,0.72,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,40,3.28,2.36,0.72,958,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,20,45,2.7,1.95,0.72,994,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,-15,4.19,2.51,0.6,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,-5,4.15,2.49,0.6,728,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,0,4.1,2.46,0.6,734,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,5,4.05,2.43,0.6,740,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,10,4.01,2.41,0.6,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,15,3.96,2.38,0.6,767,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,20,3.91,2.35,0.6,799,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,25,3.84,2.3,0.6,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,30,3.75,2.25,0.6,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,35,3.64,2.19,0.6,920,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,40,3.34,2.01,0.6,975,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,22,45,2.76,1.65,0.6,1011,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,-15,4.22,2.02,0.48,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,-5,4.18,2.0,0.48,748,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,0,4.13,1.98,0.48,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,5,4.08,1.96,0.48,760,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,10,4.04,1.94,0.48,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,15,3.99,1.92,0.48,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,20,3.94,1.89,0.48,819,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,25,3.87,1.86,0.48,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,30,3.78,1.81,0.48,909,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,35,3.67,1.76,0.48,941,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,40,3.37,1.62,0.48,996,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,24,45,2.78,1.33,0.48,1031,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,-15,4.28,1.54,0.36,765,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,-5,4.23,1.52,0.36,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,0,4.19,1.51,0.36,778,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,5,4.13,1.49,0.36,784,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,10,4.09,1.47,0.36,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,15,4.05,1.46,0.36,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,20,3.99,1.44,0.36,843,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,25,3.92,1.41,0.36,894,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,30,3.83,1.38,0.36,932,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,35,3.72,1.34,0.36,964,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,40,3.41,1.23,0.36,1019,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,29,26,45,2.82,1.01,0.36,1055,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,-15,4.06,3.33,0.82,685,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,-5,4.02,3.3,0.82,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,0,3.98,3.26,0.82,698,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,5,3.93,3.22,0.82,704,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,10,3.89,3.19,0.82,707,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,15,3.85,3.15,0.82,731,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,20,3.79,3.11,0.82,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,25,3.73,3.06,0.82,816,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,30,3.64,2.98,0.82,854,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,35,3.53,2.9,0.82,886,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,40,3.24,2.66,0.82,942,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,18,45,2.68,2.19,0.82,978,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,-15,4.15,3.15,0.76,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,-5,4.11,3.12,0.76,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,0,4.06,3.09,0.76,724,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,5,4.01,3.05,0.76,730,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,10,3.97,3.02,0.76,733,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,15,3.93,2.98,0.76,757,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,20,3.87,2.94,0.76,789,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,25,3.8,2.89,0.76,842,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,30,3.71,2.82,0.76,880,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,35,3.61,2.74,0.76,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,40,3.31,2.52,0.76,967,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,20,45,2.73,2.08,0.76,1004,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,-15,4.23,2.71,0.64,729,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,-5,4.19,2.68,0.64,735,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,0,4.14,2.65,0.64,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,5,4.09,2.62,0.64,747,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,10,4.05,2.59,0.64,751,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,15,4.0,2.56,0.64,774,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,20,3.95,2.53,0.64,807,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,25,3.88,2.48,0.64,859,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,30,3.79,2.42,0.64,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,35,3.68,2.35,0.64,929,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,40,3.38,2.16,0.64,985,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,22,45,2.79,1.78,0.64,1021,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,-15,4.26,2.21,0.52,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,-5,4.22,2.19,0.52,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,0,4.17,2.17,0.52,762,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,5,4.12,2.14,0.52,768,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,10,4.08,2.12,0.52,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,15,4.03,2.1,0.52,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,20,3.98,2.07,0.52,828,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,25,3.91,2.03,0.52,880,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,30,3.82,1.98,0.52,918,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,35,3.7,1.93,0.52,950,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,40,3.4,1.77,0.52,1006,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,24,45,2.81,1.46,0.52,1042,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,-15,4.32,1.73,0.4,773,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,-5,4.28,1.71,0.4,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,0,4.23,1.69,0.4,786,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,5,4.18,1.67,0.4,791,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,10,4.13,1.65,0.4,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,15,4.09,1.64,0.4,819,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,20,4.03,1.61,0.4,851,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,25,3.96,1.58,0.4,903,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,30,3.87,1.55,0.4,941,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,35,3.76,1.5,0.4,974,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,40,3.45,1.38,0.4,1029,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,30,26,45,2.84,1.14,0.4,1065,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,-15,4.1,3.37,0.82,692,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,-5,4.06,3.33,0.82,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,0,4.02,3.3,0.82,705,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,5,3.97,3.25,0.82,711,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,10,3.93,3.22,0.82,715,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,15,3.89,3.19,0.82,739,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,20,3.83,3.14,0.82,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,25,3.76,3.09,0.82,824,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,30,3.68,3.01,0.82,862,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,35,3.57,2.93,0.82,895,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,40,3.28,2.69,0.82,951,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,18,45,2.7,2.22,0.82,988,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,-15,4.19,3.35,0.8,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,-5,4.15,3.32,0.8,725,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,0,4.1,3.28,0.8,731,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,5,4.05,3.24,0.8,737,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,10,4.01,3.21,0.8,741,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,15,3.97,3.17,0.8,765,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,20,3.91,3.13,0.8,797,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,25,3.84,3.07,0.8,850,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,30,3.75,3.0,0.8,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,35,3.64,2.91,0.8,921,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,40,3.34,2.67,0.8,977,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,20,45,2.76,2.21,0.8,1014,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,-15,4.27,2.9,0.68,736,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,-5,4.23,2.88,0.68,742,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,0,4.18,2.84,0.68,749,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,5,4.13,2.81,0.68,755,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,10,4.09,2.78,0.68,758,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,15,4.04,2.75,0.68,782,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,20,3.99,2.71,0.68,815,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,25,3.92,2.66,0.68,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,30,3.83,2.6,0.68,906,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,35,3.71,2.53,0.68,939,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,40,3.41,2.32,0.68,995,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,22,45,2.81,1.91,0.68,1031,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,-15,4.3,2.41,0.56,757,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,-5,4.26,2.39,0.56,763,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,0,4.21,2.36,0.56,770,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,5,4.16,2.33,0.56,775,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,10,4.12,2.31,0.56,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,15,4.07,2.28,0.56,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,20,4.02,2.25,0.56,836,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,25,3.95,2.21,0.56,888,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,30,3.85,2.16,0.56,927,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,35,3.74,2.09,0.56,959,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,40,3.43,1.92,0.56,1016,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,24,45,2.83,1.59,0.56,1052,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,-15,4.36,1.92,0.44,781,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,-5,4.32,1.9,0.44,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,0,4.27,1.88,0.44,794,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,5,4.22,1.86,0.44,799,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,10,4.18,1.84,0.44,803,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,15,4.13,1.82,0.44,827,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,20,4.07,1.79,0.44,860,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,25,4.0,1.76,0.44,912,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,30,3.91,1.72,0.44,951,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,35,3.79,1.67,0.44,983,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,40,3.48,1.53,0.44,1040,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,31,26,45,2.87,1.26,0.44,1076,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,-15,4.15,3.4,0.82,699,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,-5,4.1,3.37,0.82,706,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,0,4.06,3.33,0.82,712,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,5,4.01,3.29,0.82,718,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,10,3.97,3.25,0.82,722,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,15,3.92,3.22,0.82,746,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,20,3.87,3.17,0.82,779,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,25,3.8,3.12,0.82,832,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,30,3.71,3.04,0.82,871,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,35,3.6,2.96,0.82,904,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,40,3.31,2.71,0.82,961,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,18,45,2.73,2.24,0.82,997,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,-15,4.23,3.47,0.82,726,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,-5,4.19,3.43,0.82,732,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,0,4.14,3.4,0.82,738,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,5,4.09,3.35,0.82,744,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,10,4.05,3.32,0.82,748,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,15,4.0,3.28,0.82,772,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,20,3.95,3.24,0.82,805,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,25,3.88,3.18,0.82,858,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,30,3.79,3.11,0.82,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,35,3.68,3.02,0.82,930,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,40,3.38,2.77,0.82,987,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,20,45,2.79,2.28,0.82,1024,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,-15,4.31,3.11,0.72,743,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,-5,4.27,3.08,0.72,750,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,0,4.23,3.04,0.72,756,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,5,4.17,3.0,0.72,762,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,10,4.13,2.97,0.72,766,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,15,4.09,2.94,0.72,790,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,20,4.03,2.9,0.72,823,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,25,3.96,2.85,0.72,876,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,30,3.86,2.78,0.72,915,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,35,3.75,2.7,0.72,948,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,40,3.44,2.48,0.72,1005,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,22,45,2.84,2.05,0.72,1042,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,-15,4.35,2.61,0.6,764,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,-5,4.3,2.58,0.6,771,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,0,4.26,2.55,0.6,777,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,5,4.2,2.52,0.6,783,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,10,4.16,2.5,0.6,787,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,15,4.11,2.47,0.6,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,20,4.06,2.43,0.6,844,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,25,3.99,2.39,0.6,897,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,30,3.89,2.34,0.6,936,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,35,3.78,2.27,0.6,969,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,40,3.47,2.08,0.6,1026,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,24,45,2.86,1.72,0.6,1063,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,-15,4.41,2.11,0.48,789,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,-5,4.36,2.09,0.48,795,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,0,4.31,2.07,0.48,802,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,5,4.26,2.04,0.48,807,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,10,4.22,2.02,0.48,811,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,15,4.17,2.0,0.48,835,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,20,4.11,1.97,0.48,868,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,25,4.04,1.94,0.48,922,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,30,3.95,1.89,0.48,960,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,35,3.83,1.84,0.48,993,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,40,3.52,1.69,0.48,1050,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-12UR4RCC8,AUW-12U4RS8,cooling,rated,32,26,45,2.9,1.39,0.48,1087,3.5,0.7,870.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 61
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,-15,3.97,2.06,0.52,740,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,-5,3.93,2.04,0.52,746,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,0,3.89,2.02,0.52,753,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,5,3.84,2.0,0.52,759,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,10,3.8,1.98,0.52,763,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,15,3.76,1.95,0.52,789,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,20,3.71,1.93,0.52,824,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,25,3.64,1.89,0.52,880,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,30,3.56,1.85,0.52,921,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,35,3.45,1.79,0.52,956,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,40,3.17,1.65,0.52,1015,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,18,45,2.61,1.36,0.52,1054,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,-15,4.13,1.65,0.4,763,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,-5,4.09,1.64,0.4,770,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,0,4.05,1.62,0.4,777,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,5,4.0,1.6,0.4,783,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,10,3.96,1.58,0.4,787,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,15,3.91,1.57,0.4,812,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,20,3.86,1.54,0.4,847,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,25,3.79,1.52,0.4,903,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,30,3.7,1.48,0.4,944,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,35,3.59,1.44,0.4,979,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,40,3.3,1.32,0.4,1039,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,21,20,45,2.72,1.09,0.4,1078,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,-15,4.09,2.29,0.56,747,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,-5,4.05,2.27,0.56,754,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,0,4.01,2.24,0.56,761,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,5,3.96,2.22,0.56,767,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,10,3.92,2.19,0.56,771,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,15,3.87,2.17,0.56,797,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,20,3.82,2.14,0.56,832,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,25,3.75,2.1,0.56,889,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,30,3.66,2.05,0.56,930,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,35,3.56,1.99,0.56,965,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,40,3.27,1.83,0.56,1026,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,18,45,2.69,1.51,0.56,1065,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,-15,4.22,1.86,0.44,771,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,-5,4.18,1.84,0.44,778,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,0,4.13,1.82,0.44,785,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,5,4.08,1.79,0.44,791,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,10,4.04,1.78,0.44,795,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,15,3.99,1.76,0.44,821,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,20,3.94,1.73,0.44,856,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,25,3.87,1.7,0.44,913,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,30,3.78,1.66,0.44,954,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,35,3.67,1.61,0.44,989,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,40,3.37,1.48,0.44,1049,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,20,45,2.78,1.22,0.44,1089,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,-15,4.29,1.37,0.32,787,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,-5,4.25,1.36,0.32,794,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,0,4.2,1.34,0.32,801,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,5,4.15,1.33,0.32,807,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,10,4.11,1.31,0.32,811,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,15,4.06,1.3,0.32,837,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,20,4.0,1.28,0.32,872,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,25,3.93,1.26,0.32,929,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,30,3.84,1.23,0.32,970,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,35,3.73,1.19,0.32,1005,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,40,3.42,1.1,0.32,1066,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,22,22,45,2.82,0.9,0.32,1105,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,-15,4.18,2.51,0.6,755,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,-5,4.13,2.48,0.6,762,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,0,4.09,2.45,0.6,769,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,5,4.04,2.42,0.6,775,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,10,4.0,2.4,0.6,779,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,15,3.95,2.37,0.6,805,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,20,3.9,2.34,0.6,841,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,25,3.83,2.3,0.6,898,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,30,3.74,2.24,0.6,940,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,35,3.63,2.18,0.6,975,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,40,3.33,2.0,0.6,1036,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,18,45,2.75,1.65,0.6,1076,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,-15,4.3,2.07,0.48,779,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,-5,4.26,2.05,0.48,786,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,0,4.21,2.02,0.48,793,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,5,4.16,2.0,0.48,799,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,10,4.12,1.98,0.48,803,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,15,4.07,1.96,0.48,829,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
