indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,20,4.02,1.93,0.48,865,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,25,3.95,1.89,0.48,922,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,30,3.85,1.85,0.48,964,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,35,3.74,1.8,0.48,999,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,40,3.44,1.65,0.48,1060,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,20,45,2.83,1.36,0.48,1100,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,-15,4.38,1.58,0.36,795,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,-5,4.33,1.56,0.36,802,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,0,4.29,1.54,0.36,809,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,5,4.23,1.52,0.36,815,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,10,4.19,1.51,0.36,819,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,15,4.14,1.49,0.36,845,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,20,4.09,1.47,0.36,881,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,25,4.01,1.44,0.36,938,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,30,3.92,1.41,0.36,980,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,35,3.81,1.37,0.36,1015,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,40,3.49,1.26,0.36,1076,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,23,22,45,2.88,1.04,0.36,1116,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,-15,4.26,2.73,0.64,762,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,-5,4.22,2.7,0.64,769,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,0,4.17,2.67,0.64,776,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,5,4.12,2.64,0.64,783,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,10,4.08,2.61,0.64,787,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,15,4.03,2.58,0.64,813,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,20,3.98,2.55,0.64,849,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,25,3.91,2.5,0.64,907,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,30,3.82,2.44,0.64,949,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,35,3.7,2.37,0.64,985,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,40,3.4,2.18,0.64,1047,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,18,45,2.81,1.8,0.64,1087,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,-15,4.39,2.28,0.52,787,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,-5,4.35,2.26,0.52,794,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,0,4.3,2.24,0.52,801,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,5,4.24,2.21,0.52,807,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,10,4.2,2.19,0.52,811,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,15,4.16,2.16,0.52,837,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,20,4.1,2.13,0.52,873,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,25,4.03,2.09,0.52,931,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,30,3.93,2.05,0.52,973,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,35,3.82,1.99,0.52,1009,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,40,3.51,1.82,0.52,1071,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,20,45,2.89,1.5,0.52,1111,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,-15,4.47,1.79,0.4,803,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,-5,4.42,1.77,0.4,810,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,0,4.37,1.75,0.4,817,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,5,4.32,1.73,0.4,823,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,10,4.27,1.71,0.4,827,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,15,4.23,1.69,0.4,854,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,20,4.17,1.67,0.4,890,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,25,4.1,1.64,0.4,948,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,30,4.0,1.6,0.4,990,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,35,3.88,1.55,0.4,1026,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,40,3.56,1.43,0.4,1087,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,22,45,2.94,1.18,0.4,1127,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,-15,4.53,1.27,0.28,822,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,-5,4.48,1.26,0.28,829,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,0,4.43,1.24,0.28,837,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,5,4.38,1.23,0.28,843,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,10,4.33,1.21,0.28,847,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,15,4.29,1.2,0.28,873,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,20,4.23,1.18,0.28,909,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,25,4.15,1.16,0.28,967,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,30,4.06,1.14,0.28,1009,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,35,3.94,1.1,0.28,1045,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,40,3.61,1.01,0.28,1107,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,24,24,45,2.98,0.84,0.28,1147,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,-15,4.39,2.99,0.68,770,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,-5,4.35,2.96,0.68,777,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,0,4.3,2.92,0.68,784,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,5,4.25,2.89,0.68,791,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,10,4.2,2.86,0.68,795,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,15,4.16,2.83,0.68,821,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,20,4.1,2.79,0.68,858,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,25,4.03,2.74,0.68,916,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,30,3.93,2.68,0.68,959,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,35,3.82,2.6,0.68,995,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,40,3.51,2.38,0.68,1057,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,18,45,2.89,1.97,0.68,1098,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,-15,4.53,2.53,0.56,795,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,-5,4.48,2.51,0.56,802,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,0,4.43,2.48,0.56,809,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,5,4.38,2.45,0.56,815,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,10,4.33,2.43,0.56,819,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,15,4.29,2.4,0.56,846,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,20,4.23,2.37,0.56,882,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,25,4.15,2.33,0.56,941,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,30,4.05,2.27,0.56,983,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,35,3.94,2.2,0.56,1019,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,40,3.61,2.02,0.56,1082,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,20,45,2.98,1.67,0.56,1122,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,-15,4.6,2.03,0.44,811,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,-5,4.56,2.01,0.44,818,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,0,4.51,1.98,0.44,825,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,5,4.45,1.96,0.44,832,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,10,4.41,1.94,0.44,836,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,15,4.36,1.92,0.44,862,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,20,4.3,1.89,0.44,899,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,25,4.22,1.86,0.44,957,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,30,4.12,1.81,0.44,1000,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,35,4.0,1.76,0.44,1036,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,40,3.68,1.62,0.44,1098,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,22,45,3.03,1.33,0.44,1139,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,-15,4.67,1.49,0.32,831,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,-5,4.62,1.48,0.32,838,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,0,4.57,1.46,0.32,845,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,5,4.51,1.44,0.32,851,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,10,4.47,1.43,0.32,855,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,15,4.42,1.41,0.32,882,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,20,4.36,1.39,0.32,918,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,25,4.28,1.37,0.32,977,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,30,4.18,1.34,0.32,1019,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,35,4.06,1.3,0.32,1056,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,40,3.73,1.19,0.32,1118,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,25,24,45,3.07,0.98,0.32,1158,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,-15,4.53,3.26,0.72,778,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,-5,4.48,3.23,0.72,785,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,0,4.43,3.19,0.72,792,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,5,4.38,3.15,0.72,799,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,10,4.33,3.12,0.72,803,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,15,4.29,3.09,0.72,830,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,20,4.23,3.04,0.72,866,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,25,4.15,2.99,0.72,925,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,30,4.06,2.92,0.72,968,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,35,3.94,2.84,0.72,1005,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,40,3.61,2.6,0.72,1068,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,18,45,2.98,2.15,0.72,1109,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,-15,4.67,2.8,0.6,803,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,-5,4.62,2.77,0.6,810,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,0,4.57,2.74,0.6,817,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,5,4.51,2.71,0.6,823,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,10,4.47,2.68,0.6,827,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,15,4.42,2.65,0.6,854,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,20,4.36,2.61,0.6,891,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,25,4.28,2.57,0.6,950,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,30,4.18,2.51,0.6,993,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,35,4.06,2.43,0.6,1030,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,40,3.73,2.24,0.6,1093,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,20,45,3.07,1.84,0.6,1133,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,-15,4.75,2.28,0.48,819,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,-5,4.7,2.26,0.48,827,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,0,4.65,2.23,0.48,834,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,5,4.59,2.2,0.48,840,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,10,4.54,2.18,0.48,844,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,15,4.49,2.16,0.48,871,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,20,4.43,2.13,0.48,908,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,25,4.35,2.09,0.48,967,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,30,4.25,2.04,0.48,1010,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,35,4.13,1.98,0.48,1046,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,40,3.79,1.82,0.48,1109,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,22,45,3.13,1.5,0.48,1150,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,-15,4.81,1.73,0.36,839,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,-5,4.76,1.72,0.36,846,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,0,4.71,1.7,0.36,854,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,5,4.65,1.67,0.36,860,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,10,4.61,1.66,0.36,864,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,15,4.56,1.64,0.36,891,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,20,4.49,1.62,0.36,928,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,25,4.41,1.59,0.36,987,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,30,4.31,1.55,0.36,1030,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,35,4.18,1.51,0.36,1066,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,40,3.84,1.38,0.36,1129,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,24,45,3.17,1.14,0.36,1170,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,-15,4.89,1.17,0.24,862,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,-5,4.84,1.16,0.24,869,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,0,4.79,1.15,0.24,876,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,5,4.73,1.13,0.24,883,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,10,4.68,1.12,0.24,887,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,15,4.63,1.11,0.24,914,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,20,4.57,1.1,0.24,951,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,25,4.48,1.08,0.24,1009,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,30,4.38,1.05,0.24,1052,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,35,4.25,1.02,0.24,1089,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,40,3.9,0.94,0.24,1152,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,26,26,45,3.22,0.77,0.24,1193,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,-15,4.62,3.51,0.76,786,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,-5,4.57,3.48,0.76,793,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,0,4.52,3.44,0.76,800,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,5,4.47,3.39,0.76,807,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,10,4.42,3.36,0.76,811,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,15,4.37,3.32,0.76,838,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,20,4.31,3.28,0.76,875,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,25,4.24,3.22,0.76,935,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,30,4.14,3.15,0.76,978,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,35,4.02,3.05,0.76,1015,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,40,3.69,2.8,0.76,1079,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,18,45,3.04,2.31,0.76,1120,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,-15,4.71,3.3,0.7,796,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,-5,4.67,3.27,0.7,803,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,0,4.62,3.23,0.7,810,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,5,4.56,3.19,0.7,817,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,10,4.51,3.16,0.7,821,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,15,4.46,3.12,0.7,848,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,20,4.4,3.08,0.7,885,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,25,4.32,3.03,0.7,945,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,30,4.22,2.96,0.7,988,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,35,4.1,2.87,0.7,1025,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,40,3.76,2.63,0.7,1089,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,19,45,3.11,2.17,0.7,1130,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,-15,4.76,3.05,0.64,811,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,-5,4.71,3.02,0.64,818,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,0,4.66,2.98,0.64,825,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,5,4.6,2.95,0.64,832,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,10,4.56,2.92,0.64,836,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,15,4.51,2.89,0.64,863,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,20,4.45,2.85,0.64,900,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,25,4.37,2.8,0.64,960,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,30,4.27,2.73,0.64,1003,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,35,4.14,2.65,0.64,1040,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,40,3.8,2.43,0.64,1104,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,20,45,3.14,2.01,0.64,1145,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,-15,4.84,2.52,0.52,828,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,-5,4.79,2.49,0.52,835,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,0,4.74,2.47,0.52,842,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,5,4.68,2.43,0.52,849,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,10,4.64,2.41,0.52,853,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,15,4.59,2.38,0.52,880,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,20,4.52,2.35,0.52,917,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,25,4.44,2.31,0.52,977,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,30,4.34,2.26,0.52,1020,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,35,4.21,2.19,0.52,1057,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,40,3.87,2.01,0.52,1121,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,22,45,3.19,1.66,0.52,1162,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,-15,4.91,1.96,0.4,848,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,-5,4.86,1.94,0.4,855,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,0,4.81,1.92,0.4,862,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,5,4.75,1.9,0.4,869,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,10,4.7,1.88,0.4,873,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,15,4.65,1.86,0.4,900,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,20,4.59,1.83,0.4,937,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,25,4.5,1.8,0.4,997,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,30,4.4,1.76,0.4,1040,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,35,4.27,1.71,0.4,1077,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,40,3.92,1.57,0.4,1141,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,24,45,3.23,1.29,0.4,1182,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,-15,4.99,1.4,0.28,871,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,-5,4.94,1.38,0.28,878,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,0,4.89,1.37,0.28,885,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,5,4.82,1.35,0.28,892,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,10,4.78,1.34,0.28,896,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,15,4.72,1.32,0.28,923,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,20,4.66,1.3,0.28,960,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,25,4.58,1.28,0.28,1020,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,30,4.47,1.25,0.28,1063,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,35,4.34,1.21,0.28,1100,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,40,3.98,1.12,0.28,1164,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,27,26,45,3.29,0.92,0.28,1205,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,-15,4.67,3.73,0.8,794,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,-5,4.62,3.7,0.8,801,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,0,4.57,3.66,0.8,808,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,5,4.51,3.61,0.8,815,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,10,4.47,3.57,0.8,819,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,15,4.42,3.53,0.8,846,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,20,4.36,3.49,0.8,884,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,25,4.28,3.42,0.8,944,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,30,4.18,3.34,0.8,988,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,35,4.06,3.25,0.8,1025,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,40,3.73,2.98,0.8,1089,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,18,45,3.07,2.46,0.8,1131,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,-15,4.76,3.24,0.68,819,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,-5,4.71,3.21,0.68,826,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,0,4.66,3.17,0.68,833,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,5,4.6,3.13,0.68,840,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,10,4.56,3.1,0.68,844,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,15,4.51,3.07,0.68,872,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,20,4.45,3.02,0.68,909,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,25,4.37,2.97,0.68,969,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,30,4.27,2.9,0.68,1013,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,35,4.14,2.82,0.68,1050,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,40,3.8,2.58,0.68,1115,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,20,45,3.14,2.13,0.68,1156,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,-15,4.81,2.69,0.56,836,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,-5,4.76,2.67,0.56,843,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,0,4.71,2.64,0.56,851,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,5,4.65,2.6,0.56,857,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,10,4.6,2.58,0.56,861,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,15,4.55,2.55,0.56,889,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,20,4.49,2.51,0.56,926,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,25,4.41,2.47,0.56,986,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,30,4.31,2.41,0.56,1030,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,35,4.18,2.34,0.56,1068,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,40,3.84,2.15,0.56,1132,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,22,45,3.17,1.77,0.56,1174,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,-15,4.89,2.15,0.44,856,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,-5,4.84,2.13,0.44,863,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,0,4.79,2.11,0.44,871,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,5,4.73,2.08,0.44,877,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,10,4.68,2.06,0.44,882,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,15,4.63,2.04,0.44,909,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,20,4.57,2.01,0.44,946,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,25,4.49,1.97,0.44,1007,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,30,4.38,1.93,0.44,1051,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,35,4.25,1.87,0.44,1088,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,40,3.9,1.72,0.44,1152,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,24,45,3.22,1.42,0.44,1194,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,-15,4.96,1.59,0.32,879,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,-5,4.91,1.57,0.32,887,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,0,4.86,1.55,0.32,894,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,5,4.79,1.53,0.32,901,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,10,4.75,1.52,0.32,905,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,15,4.7,1.5,0.32,932,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,20,4.63,1.48,0.32,970,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,25,4.55,1.46,0.32,1030,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,30,4.44,1.42,0.32,1074,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,35,4.31,1.38,0.32,1111,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,40,3.96,1.27,0.32,1175,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,28,26,45,3.27,1.05,0.32,1217,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,-15,4.71,3.86,0.82,801,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,-5,4.67,3.83,0.82,809,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,0,4.62,3.79,0.82,816,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,5,4.56,3.74,0.82,823,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,10,4.51,3.7,0.82,827,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,15,4.46,3.66,0.82,855,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,20,4.4,3.61,0.82,893,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,25,4.32,3.54,0.82,953,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,30,4.22,3.46,0.82,998,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,35,4.1,3.36,0.82,1035,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,40,3.76,3.09,0.82,1100,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,18,45,3.1,2.55,0.82,1142,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,-15,4.81,3.46,0.72,827,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,-5,4.76,3.43,0.72,834,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,0,4.71,3.39,0.72,842,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,5,4.65,3.35,0.72,848,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,10,4.6,3.31,0.72,853,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,15,4.55,3.28,0.72,880,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,20,4.49,3.23,0.72,918,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,25,4.41,3.18,0.72,979,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,30,4.31,3.1,0.72,1023,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,35,4.18,3.01,0.72,1061,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,40,3.84,2.76,0.72,1126,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,20,45,3.17,2.28,0.72,1168,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,-15,4.91,2.94,0.6,844,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,-5,4.86,2.91,0.6,852,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,0,4.8,2.88,0.6,859,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,5,4.74,2.85,0.6,866,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,10,4.7,2.82,0.6,870,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,15,4.64,2.79,0.6,898,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,20,4.58,2.75,0.6,936,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,25,4.5,2.7,0.6,996,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,30,4.39,2.64,0.6,1041,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,35,4.27,2.56,0.6,1078,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,40,3.92,2.35,0.6,1143,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,22,45,3.23,1.94,0.6,1185,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,-15,4.94,2.37,0.48,865,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,-5,4.89,2.35,0.48,872,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,0,4.84,2.32,0.48,879,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,5,4.78,2.29,0.48,886,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,10,4.73,2.27,0.48,890,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,15,4.68,2.25,0.48,918,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,20,4.61,2.21,0.48,956,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,25,4.53,2.17,0.48,1017,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,30,4.42,2.12,0.48,1061,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,35,4.3,2.06,0.48,1099,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,40,3.94,1.89,0.48,1163,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,24,45,3.25,1.56,0.48,1206,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,-15,5.01,1.8,0.36,888,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,-5,4.96,1.79,0.36,896,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,0,4.91,1.77,0.36,903,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,5,4.84,1.74,0.36,910,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,10,4.79,1.73,0.36,914,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,15,4.74,1.71,0.36,941,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,20,4.68,1.68,0.36,979,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,25,4.59,1.65,0.36,1040,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,30,4.49,1.62,0.36,1084,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
ACT-14UR4RCC8,AUW-14U4RJ8,cooling,rated,29,26,35,4.36,1.57,0.36,1122,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 62
