indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,-5,5.64,1.8,0.32,1097,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,0,5.58,1.78,0.32,1106,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,5,5.5,1.76,0.32,1115,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,10,5.45,1.74,0.32,1120,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,15,5.39,1.72,0.32,1155,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,20,5.32,1.7,0.32,1204,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,25,5.22,1.67,0.32,1281,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,30,5.1,1.63,0.32,1338,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,35,4.95,1.58,0.32,1386,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,40,4.54,1.45,0.32,1469,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,25,24,45,3.75,1.2,0.32,1522,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,-15,5.52,3.98,0.72,1037,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,-5,5.47,3.94,0.72,1046,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,0,5.41,3.89,0.72,1056,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,5,5.34,3.84,0.72,1064,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,10,5.29,3.81,0.72,1070,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,15,5.23,3.76,0.72,1106,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,20,5.16,3.71,0.72,1154,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,25,5.06,3.65,0.72,1233,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,30,4.95,3.56,0.72,1290,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,35,4.8,3.46,0.72,1338,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,40,4.41,3.17,0.72,1422,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,18,45,3.64,2.62,0.72,1476,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,-15,5.69,3.41,0.6,1062,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,-5,5.63,3.38,0.6,1071,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,0,5.57,3.34,0.6,1081,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,5,5.5,3.3,0.6,1089,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,10,5.45,3.27,0.6,1095,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,15,5.39,3.23,0.6,1130,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,20,5.31,3.19,0.6,1179,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,25,5.22,3.13,0.6,1257,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,30,5.1,3.06,0.6,1315,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,35,4.95,2.97,0.6,1363,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,40,4.54,2.73,0.6,1447,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,20,45,3.75,2.25,0.6,1501,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,-15,5.79,2.78,0.48,1078,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,-5,5.73,2.75,0.48,1088,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,0,5.67,2.72,0.48,1097,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,5,5.6,2.69,0.48,1106,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,10,5.54,2.66,0.48,1111,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,15,5.48,2.63,0.48,1147,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,20,5.4,2.59,0.48,1196,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,25,5.31,2.55,0.48,1274,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,30,5.18,2.49,0.48,1332,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,35,5.03,2.42,0.48,1380,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,40,4.62,2.22,0.48,1464,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,22,45,3.81,1.83,0.48,1518,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,-15,5.87,2.11,0.36,1098,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,-5,5.81,2.09,0.36,1108,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,0,5.75,2.07,0.36,1117,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,5,5.67,2.04,0.36,1126,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,10,5.62,2.02,0.36,1131,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,15,5.56,2.0,0.36,1167,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,20,5.48,1.97,0.36,1216,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,25,5.38,1.94,0.36,1294,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,30,5.26,1.89,0.36,1351,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,35,5.1,1.84,0.36,1400,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,40,4.69,1.69,0.36,1483,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,24,45,3.87,1.39,0.36,1538,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,-15,5.96,1.43,0.24,1121,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,-5,5.9,1.42,0.24,1130,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,0,5.84,1.4,0.24,1140,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,5,5.76,1.38,0.24,1149,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,10,5.71,1.37,0.24,1154,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,15,5.65,1.35,0.24,1190,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,20,5.57,1.34,0.24,1239,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,25,5.47,1.31,0.24,1317,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,30,5.34,1.28,0.24,1374,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,35,5.19,1.24,0.24,1423,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,40,4.76,1.14,0.24,1506,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,26,26,45,3.93,0.94,0.24,1561,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,-15,5.63,4.28,0.76,1047,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,-5,5.58,4.24,0.76,1057,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,0,5.52,4.19,0.76,1067,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,5,5.45,4.14,0.76,1075,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,10,5.39,4.1,0.76,1081,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,15,5.33,4.05,0.76,1117,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,20,5.26,4.0,0.76,1166,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,25,5.17,3.93,0.76,1245,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,30,5.05,3.84,0.76,1303,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,35,4.9,3.72,0.76,1352,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,40,4.5,3.42,0.76,1436,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,18,45,3.71,2.82,0.76,1491,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,-15,5.75,4.02,0.7,1057,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,-5,5.69,3.98,0.7,1067,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,0,5.63,3.94,0.7,1077,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,5,5.56,3.89,0.7,1085,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,10,5.5,3.85,0.7,1091,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,15,5.44,3.81,0.7,1127,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,20,5.37,3.76,0.7,1176,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,25,5.27,3.69,0.7,1255,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,30,5.15,3.61,0.7,1313,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,35,5.0,3.5,0.7,1362,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,40,4.59,3.21,0.7,1446,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,19,45,3.79,2.65,0.7,1501,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,-15,5.81,3.72,0.64,1072,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,-5,5.75,3.68,0.64,1082,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,0,5.69,3.64,0.64,1092,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,5,5.61,3.59,0.64,1100,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,10,5.56,3.56,0.64,1106,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,15,5.5,3.52,0.64,1142,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,20,5.42,3.47,0.64,1191,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,25,5.33,3.41,0.64,1270,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,30,5.2,3.33,0.64,1328,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,35,5.05,3.23,0.64,1377,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,40,4.64,2.97,0.64,1461,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,20,45,3.82,2.45,0.64,1516,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,-15,5.91,3.07,0.52,1089,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,-5,5.85,3.04,0.52,1099,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,0,5.78,3.01,0.52,1109,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,5,5.71,2.97,0.52,1117,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,10,5.65,2.94,0.52,1123,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,15,5.59,2.91,0.52,1159,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,20,5.51,2.87,0.52,1208,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,25,5.42,2.82,0.52,1287,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,30,5.29,2.75,0.52,1345,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,35,5.14,2.67,0.52,1394,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,40,4.71,2.45,0.52,1478,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,22,45,3.89,2.02,0.52,1533,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,-15,5.99,2.4,0.4,1109,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,-5,5.93,2.37,0.4,1119,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,0,5.86,2.35,0.4,1129,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,5,5.79,2.32,0.4,1137,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,10,5.73,2.29,0.4,1143,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,15,5.67,2.27,0.4,1179,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,20,5.59,2.24,0.4,1228,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,25,5.49,2.2,0.4,1307,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,30,5.36,2.15,0.4,1365,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,35,5.21,2.08,0.4,1414,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,40,4.78,1.91,0.4,1498,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,24,45,3.94,1.58,0.4,1553,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,-15,6.08,1.7,0.28,1132,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,-5,6.02,1.69,0.28,1142,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,0,5.96,1.67,0.28,1152,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,5,5.88,1.65,0.28,1160,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,10,5.82,1.63,0.28,1166,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,15,5.76,1.61,0.28,1202,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,20,5.68,1.59,0.28,1251,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,25,5.58,1.56,0.28,1330,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,30,5.45,1.53,0.28,1388,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,35,5.29,1.48,0.28,1437,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,40,4.86,1.36,0.28,1521,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,27,26,45,4.01,1.12,0.28,1576,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,-15,5.69,4.55,0.8,1058,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,-5,5.63,4.51,0.8,1067,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,0,5.57,4.46,0.8,1077,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,5,5.5,4.4,0.8,1086,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,10,5.45,4.36,0.8,1091,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,15,5.39,4.31,0.8,1128,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,20,5.31,4.25,0.8,1178,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,25,5.22,4.18,0.8,1258,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,30,5.1,4.08,0.8,1316,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,35,4.95,3.96,0.8,1366,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,40,4.54,3.63,0.8,1451,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,18,45,3.75,3.0,0.8,1506,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,-15,5.81,3.95,0.68,1083,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,-5,5.75,3.91,0.68,1093,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,0,5.69,3.87,0.68,1102,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,5,5.61,3.82,0.68,1111,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,10,5.56,3.78,0.68,1117,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,15,5.5,3.74,0.68,1153,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,20,5.42,3.69,0.68,1203,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,25,5.33,3.62,0.68,1283,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,30,5.2,3.54,0.68,1341,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,35,5.05,3.43,0.68,1391,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,40,4.64,3.15,0.68,1476,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,20,45,3.82,2.6,0.68,1532,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,-15,5.87,3.28,0.56,1100,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,-5,5.81,3.25,0.56,1110,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,0,5.74,3.22,0.56,1120,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,5,5.67,3.18,0.56,1128,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,10,5.61,3.14,0.56,1134,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,15,5.55,3.11,0.56,1170,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,20,5.48,3.07,0.56,1220,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,25,5.38,3.01,0.56,1300,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,30,5.25,2.94,0.56,1358,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,35,5.1,2.86,0.56,1408,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,40,4.68,2.62,0.56,1493,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,22,45,3.86,2.16,0.56,1549,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,-15,5.97,2.62,0.44,1120,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,-5,5.91,2.6,0.44,1130,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,0,5.84,2.57,0.44,1140,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,5,5.77,2.54,0.44,1149,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,10,5.71,2.51,0.44,1154,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,15,5.65,2.48,0.44,1191,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,20,5.57,2.45,0.44,1240,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,25,5.47,2.41,0.44,1320,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,30,5.34,2.35,0.44,1379,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,35,5.19,2.28,0.44,1428,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,40,4.76,2.1,0.44,1513,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,24,45,3.93,1.73,0.44,1569,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,-15,6.05,1.94,0.32,1144,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,-5,5.99,1.92,0.32,1153,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,0,5.92,1.9,0.32,1163,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,5,5.85,1.87,0.32,1172,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,10,5.79,1.85,0.32,1177,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,15,5.73,1.83,0.32,1214,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,20,5.65,1.81,0.32,1264,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,25,5.55,1.78,0.32,1343,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,30,5.42,1.73,0.32,1402,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,35,5.26,1.68,0.32,1451,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,40,4.83,1.55,0.32,1537,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,28,26,45,3.98,1.27,0.32,1592,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,-15,5.75,4.71,0.82,1068,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,-5,5.69,4.67,0.82,1078,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,0,5.63,4.62,0.82,1088,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,5,5.56,4.56,0.82,1097,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,10,5.5,4.51,0.82,1102,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,15,5.44,4.46,0.82,1139,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,20,5.37,4.4,0.82,1190,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,25,5.27,4.32,0.82,1270,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,30,5.15,4.22,0.82,1329,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,35,5.0,4.1,0.82,1379,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,40,4.59,3.76,0.82,1465,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,18,45,3.79,3.1,0.82,1521,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,-15,5.87,4.22,0.72,1094,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,-5,5.81,4.18,0.72,1104,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,0,5.74,4.14,0.72,1113,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,5,5.67,4.08,0.72,1122,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,10,5.61,4.04,0.72,1128,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,15,5.55,4.0,0.72,1165,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,20,5.48,3.94,0.72,1215,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,25,5.38,3.87,0.72,1296,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,30,5.25,3.78,0.72,1355,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,35,5.1,3.67,0.72,1405,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,40,4.68,3.37,0.72,1491,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,20,45,3.86,2.78,0.72,1547,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,-15,5.98,3.59,0.6,1111,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,-5,5.92,3.55,0.6,1121,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,0,5.86,3.52,0.6,1131,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,5,5.78,3.47,0.6,1140,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,10,5.73,3.44,0.6,1145,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,15,5.66,3.4,0.6,1182,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,20,5.59,3.35,0.6,1232,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,25,5.49,3.29,0.6,1313,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,30,5.36,3.22,0.6,1372,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,35,5.2,3.12,0.6,1422,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,40,4.78,2.87,0.6,1508,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,22,45,3.94,2.36,0.6,1564,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,-15,6.02,2.89,0.48,1132,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,-5,5.97,2.86,0.48,1141,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,0,5.9,2.83,0.48,1151,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,5,5.82,2.8,0.48,1160,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,10,5.77,2.77,0.48,1166,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,15,5.7,2.74,0.48,1202,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,20,5.63,2.7,0.48,1253,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,25,5.53,2.65,0.48,1333,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,30,5.4,2.59,0.48,1392,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,35,5.24,2.51,0.48,1442,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,40,4.81,2.31,0.48,1529,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,24,45,3.97,1.9,0.48,1585,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,-15,6.11,2.2,0.36,1155,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,-5,6.05,2.18,0.36,1165,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,0,5.98,2.15,0.36,1175,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,5,5.91,2.13,0.36,1184,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,10,5.85,2.11,0.36,1189,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,15,5.78,2.08,0.36,1226,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,20,5.7,2.05,0.36,1276,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,25,5.6,2.02,0.36,1357,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,30,5.47,1.97,0.36,1416,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,35,5.31,1.91,0.36,1466,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,40,4.88,1.76,0.36,1552,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,29,26,45,4.02,1.45,0.36,1608,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,-15,5.81,4.76,0.82,1079,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,-5,5.75,4.71,0.82,1089,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,0,5.69,4.66,0.82,1099,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,5,5.61,4.6,0.82,1108,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,10,5.56,4.56,0.82,1113,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,15,5.5,4.51,0.82,1151,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,20,5.42,4.44,0.82,1201,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,25,5.32,4.37,0.82,1283,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,30,5.2,4.26,0.82,1342,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,35,5.05,4.14,0.82,1393,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,40,4.63,3.8,0.82,1480,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,18,45,3.82,3.14,0.82,1537,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,-15,5.92,4.5,0.76,1105,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,-5,5.87,4.46,0.76,1115,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,0,5.8,4.41,0.76,1125,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,5,5.73,4.35,0.76,1134,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,10,5.67,4.31,0.76,1139,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,15,5.61,4.26,0.76,1176,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,20,5.53,4.2,0.76,1227,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,25,5.43,4.13,0.76,1309,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,30,5.31,4.03,0.76,1368,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,35,5.15,3.92,0.76,1419,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,40,4.73,3.59,0.76,1506,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,20,45,3.9,2.97,0.76,1562,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,-15,6.04,3.87,0.64,1122,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,-5,5.98,3.83,0.64,1132,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,0,5.92,3.79,0.64,1142,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,5,5.84,3.74,0.64,1151,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,10,5.78,3.7,0.64,1157,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,15,5.72,3.66,0.64,1194,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,20,5.64,3.61,0.64,1245,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,25,5.54,3.55,0.64,1326,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,30,5.41,3.46,0.64,1386,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,35,5.25,3.36,0.64,1436,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,40,4.82,3.09,0.64,1523,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,22,45,3.98,2.55,0.64,1580,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,-15,6.08,3.16,0.52,1143,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,-5,6.02,3.13,0.52,1153,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,0,5.96,3.1,0.52,1163,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,5,5.88,3.06,0.52,1172,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,10,5.82,3.03,0.52,1177,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,15,5.76,3.0,0.52,1214,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,20,5.68,2.95,0.52,1265,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,25,5.58,2.9,0.52,1347,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,30,5.45,2.83,0.52,1406,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,35,5.29,2.75,0.52,1457,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,40,4.86,2.53,0.52,1544,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,24,45,4.01,2.08,0.52,1600,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,-15,6.17,2.47,0.4,1167,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,-5,6.11,2.44,0.4,1176,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,0,6.04,2.42,0.4,1186,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,5,5.96,2.39,0.4,1195,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,10,5.91,2.36,0.4,1201,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,15,5.84,2.34,0.4,1238,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,20,5.76,2.3,0.4,1289,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,25,5.66,2.26,0.4,1371,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,30,5.53,2.21,0.4,1430,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,35,5.37,2.15,0.4,1481,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,40,4.93,1.97,0.4,1568,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,30,26,45,4.06,1.63,0.4,1624,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,-15,5.86,4.81,0.82,1090,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,-5,5.81,4.76,0.82,1100,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,0,5.74,4.71,0.82,1110,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,5,5.67,4.65,0.82,1119,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,10,5.61,4.6,0.82,1125,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,15,5.55,4.55,0.82,1162,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,20,5.47,4.49,0.82,1213,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,25,5.38,4.41,0.82,1296,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,30,5.25,4.31,0.82,1356,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,35,5.1,4.18,0.82,1407,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,40,4.68,3.84,0.82,1495,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,18,45,3.86,3.17,0.82,1552,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,-15,5.98,4.79,0.8,1116,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,-5,5.92,4.74,0.8,1126,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,0,5.86,4.69,0.8,1136,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,5,5.78,4.63,0.8,1145,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,10,5.73,4.58,0.8,1151,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,15,5.66,4.53,0.8,1188,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,20,5.59,4.47,0.8,1239,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,25,5.49,4.39,0.8,1322,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,30,5.36,4.29,0.8,1382,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,35,5.2,4.16,0.8,1433,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,40,4.78,3.82,0.8,1521,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,20,45,3.94,3.15,0.8,1578,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,-15,6.1,4.15,0.68,1133,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,-5,6.04,4.11,0.68,1143,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,0,5.98,4.06,0.68,1154,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,5,5.9,4.01,0.68,1163,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,10,5.84,3.97,0.68,1168,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,15,5.78,3.93,0.68,1206,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,20,5.7,3.87,0.68,1257,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,25,5.6,3.81,0.68,1339,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,30,5.47,3.72,0.68,1400,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,35,5.31,3.61,0.68,1451,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,40,4.87,3.31,0.68,1538,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,22,45,4.02,2.73,0.68,1596,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,-15,6.15,3.44,0.56,1154,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,-5,6.08,3.41,0.56,1164,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,0,6.02,3.37,0.56,1174,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
