indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,5,5.94,3.33,0.56,1183,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,10,5.88,3.29,0.56,1189,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,15,5.82,3.26,0.56,1227,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,20,5.74,3.21,0.56,1278,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,25,5.64,3.16,0.56,1360,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,30,5.5,3.08,0.56,1420,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,35,5.34,2.99,0.56,1471,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,40,4.91,2.75,0.56,1559,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,24,45,4.05,2.27,0.56,1616,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,-15,6.23,2.74,0.44,1178,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,-5,6.17,2.71,0.44,1188,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,0,6.1,2.69,0.44,1198,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,5,6.02,2.65,0.44,1207,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,10,5.96,2.62,0.44,1213,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,15,5.9,2.6,0.44,1251,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,20,5.82,2.56,0.44,1302,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,25,5.72,2.51,0.44,1384,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,30,5.58,2.46,0.44,1444,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,35,5.42,2.38,0.44,1495,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,40,4.97,2.19,0.44,1583,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,31,26,45,4.1,1.81,0.44,1640,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,-15,5.92,4.86,0.82,1101,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,-5,5.86,4.81,0.82,1111,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,0,5.8,4.76,0.82,1121,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,5,5.73,4.69,0.82,1130,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,10,5.67,4.65,0.82,1136,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,15,5.61,4.6,0.82,1174,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,20,5.53,4.53,0.82,1226,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,25,5.43,4.45,0.82,1309,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,30,5.3,4.35,0.82,1369,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,35,5.15,4.22,0.82,1421,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,40,4.73,3.88,0.82,1510,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,18,45,3.9,3.2,0.82,1567,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,-15,6.04,4.96,0.82,1127,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,-5,5.98,4.91,0.82,1137,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,0,5.92,4.85,0.82,1147,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,5,5.84,4.79,0.82,1156,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,10,5.78,4.74,0.82,1162,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,15,5.72,4.69,0.82,1200,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,20,5.64,4.63,0.82,1252,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,25,5.54,4.54,0.82,1335,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,30,5.41,4.44,0.82,1396,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,35,5.26,4.31,0.82,1447,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,40,4.82,3.96,0.82,1536,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,20,45,3.98,3.26,0.82,1594,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,-15,6.16,4.44,0.72,1145,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,-5,6.1,4.39,0.72,1155,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,0,6.04,4.35,0.72,1165,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,5,5.96,4.29,0.72,1174,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,10,5.9,4.25,0.72,1180,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,15,5.84,4.2,0.72,1218,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,20,5.76,4.14,0.72,1270,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,25,5.65,4.07,0.72,1353,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,30,5.52,3.98,0.72,1414,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,35,5.36,3.86,0.72,1465,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,40,4.92,3.54,0.72,1554,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,22,45,4.06,2.92,0.72,1612,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,-15,6.21,3.72,0.6,1166,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,-5,6.15,3.69,0.6,1176,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,0,6.08,3.65,0.6,1186,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,5,6.0,3.6,0.6,1195,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,10,5.94,3.56,0.6,1201,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,15,5.88,3.53,0.6,1239,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,20,5.8,3.48,0.6,1291,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,25,5.69,3.42,0.6,1374,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,30,5.56,3.34,0.6,1435,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,35,5.4,3.24,0.6,1486,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,40,4.96,2.97,0.6,1575,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,24,45,4.09,2.45,0.6,1633,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,-15,6.29,3.02,0.48,1190,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,-5,6.23,2.99,0.48,1200,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,0,6.16,2.96,0.48,1210,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,5,6.08,2.92,0.48,1219,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,10,6.02,2.89,0.48,1225,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,15,5.96,2.86,0.48,1263,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,20,5.88,2.82,0.48,1315,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,25,5.77,2.77,0.48,1398,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,30,5.64,2.71,0.48,1459,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,35,5.47,2.63,0.48,1510,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,40,5.02,2.41,0.48,1599,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
ACT-18UR4RCC8,AUW-18U4RJ8,cooling,rated,32,26,45,4.15,1.99,0.48,1657,5.0,0.7,1362.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 63
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,-15,3.97,2.06,0.52,672,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,-5,3.93,2.04,0.52,678,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,0,3.89,2.02,0.52,684,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,5,3.84,2.0,0.52,690,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,10,3.8,1.98,0.52,693,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,15,3.76,1.95,0.52,716,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,20,3.71,1.93,0.52,748,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,25,3.64,1.89,0.52,799,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,30,3.56,1.85,0.52,836,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,35,3.45,1.79,0.52,868,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,40,3.17,1.65,0.52,922,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,18,45,2.61,1.36,0.52,958,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,-15,4.13,1.65,0.4,695,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,-5,4.09,1.64,0.4,701,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,0,4.05,1.62,0.4,708,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,5,4.0,1.6,0.4,713,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,10,3.96,1.58,0.4,717,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,15,3.91,1.57,0.4,740,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,20,3.86,1.54,0.4,772,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,25,3.79,1.52,0.4,823,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,30,3.7,1.48,0.4,860,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,35,3.59,1.44,0.4,892,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,40,3.3,1.32,0.4,946,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,21,20,45,2.72,1.09,0.4,981,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,-15,4.09,2.29,0.56,678,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,-5,4.05,2.27,0.56,685,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,0,4.01,2.24,0.56,691,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,5,3.96,2.22,0.56,697,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,10,3.92,2.19,0.56,700,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,15,3.87,2.17,0.56,724,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,20,3.82,2.14,0.56,756,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,25,3.75,2.1,0.56,807,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,30,3.66,2.05,0.56,845,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,35,3.56,1.99,0.56,877,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,40,3.27,1.83,0.56,932,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,18,45,2.69,1.51,0.56,968,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,-15,4.22,1.86,0.44,702,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,-5,4.18,1.84,0.44,709,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,0,4.13,1.82,0.44,715,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,5,4.08,1.79,0.44,720,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,10,4.04,1.78,0.44,724,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,15,3.99,1.76,0.44,747,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,20,3.94,1.73,0.44,780,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,25,3.87,1.7,0.44,831,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,30,3.78,1.66,0.44,869,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,35,3.67,1.61,0.44,901,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,40,3.37,1.48,0.44,956,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,20,45,2.78,1.22,0.44,991,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,-15,4.29,1.37,0.32,718,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,-5,4.25,1.36,0.32,725,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,0,4.2,1.34,0.32,731,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,5,4.15,1.33,0.32,737,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,10,4.11,1.31,0.32,740,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,15,4.06,1.3,0.32,764,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,20,4.0,1.28,0.32,796,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,25,3.93,1.26,0.32,847,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,30,3.84,1.23,0.32,885,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,35,3.73,1.19,0.32,917,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,40,3.42,1.1,0.32,972,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,22,22,45,2.82,0.9,0.32,1007,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,-15,4.18,2.51,0.6,685,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,-5,4.13,2.48,0.6,692,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,0,4.09,2.45,0.6,698,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,5,4.04,2.42,0.6,704,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,10,4.0,2.4,0.6,707,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,15,3.95,2.37,0.6,731,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,20,3.9,2.34,0.6,763,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,25,3.83,2.3,0.6,815,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,30,3.74,2.24,0.6,853,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,35,3.63,2.18,0.6,886,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,40,3.33,2.0,0.6,941,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,18,45,2.75,1.65,0.6,977,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,-15,4.3,2.07,0.48,709,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,-5,4.26,2.05,0.48,716,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,0,4.21,2.02,0.48,722,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,5,4.16,2.0,0.48,728,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,10,4.12,1.98,0.48,731,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,15,4.07,1.96,0.48,755,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,20,4.02,1.93,0.48,788,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,25,3.95,1.89,0.48,839,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,30,3.85,1.85,0.48,877,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,35,3.74,1.8,0.48,910,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,40,3.44,1.65,0.48,965,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,20,45,2.83,1.36,0.48,1001,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,-15,4.38,1.58,0.36,726,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,-5,4.33,1.56,0.36,732,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,0,4.29,1.54,0.36,738,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,5,4.23,1.52,0.36,744,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,10,4.19,1.51,0.36,748,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,15,4.14,1.49,0.36,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,20,4.09,1.47,0.36,804,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,25,4.01,1.44,0.36,856,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,30,3.92,1.41,0.36,894,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,35,3.81,1.37,0.36,926,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,40,3.49,1.26,0.36,982,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,23,22,45,2.88,1.04,0.36,1018,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,-15,4.26,2.73,0.64,692,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,-5,4.22,2.7,0.64,699,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,0,4.17,2.67,0.64,705,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,5,4.12,2.64,0.64,711,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,10,4.08,2.61,0.64,714,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,15,4.03,2.58,0.64,738,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,20,3.98,2.55,0.64,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,25,3.91,2.5,0.64,824,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,30,3.82,2.44,0.64,862,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,35,3.7,2.37,0.64,895,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,40,3.4,2.18,0.64,951,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,18,45,2.81,1.8,0.64,987,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,-15,4.39,2.28,0.52,717,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,-5,4.35,2.26,0.52,723,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,0,4.3,2.24,0.52,729,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,5,4.24,2.21,0.52,735,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,10,4.2,2.19,0.52,739,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,15,4.16,2.16,0.52,763,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,20,4.1,2.13,0.52,795,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,25,4.03,2.09,0.52,848,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,30,3.93,2.05,0.52,886,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,35,3.82,1.99,0.52,919,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,40,3.51,1.82,0.52,975,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,20,45,2.89,1.5,0.52,1011,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,-15,4.47,1.79,0.4,733,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,-5,4.42,1.77,0.4,739,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,0,4.37,1.75,0.4,746,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,5,4.32,1.73,0.4,752,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,10,4.27,1.71,0.4,755,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,15,4.23,1.69,0.4,779,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,20,4.17,1.67,0.4,812,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,25,4.1,1.64,0.4,864,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,30,4.0,1.6,0.4,903,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,35,3.88,1.55,0.4,935,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,40,3.56,1.43,0.4,991,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,22,45,2.94,1.18,0.4,1028,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,-15,4.53,1.27,0.28,752,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,-5,4.48,1.26,0.28,759,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,0,4.43,1.24,0.28,765,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,5,4.38,1.23,0.28,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,10,4.33,1.21,0.28,775,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,15,4.29,1.2,0.28,799,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,20,4.23,1.18,0.28,831,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,25,4.15,1.16,0.28,884,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,30,4.06,1.14,0.28,922,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,35,3.94,1.1,0.28,955,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,40,3.61,1.01,0.28,1011,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,24,24,45,2.98,0.84,0.28,1047,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,-15,4.39,2.99,0.68,699,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,-5,4.35,2.96,0.68,706,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,0,4.3,2.92,0.68,712,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,5,4.25,2.89,0.68,718,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,10,4.2,2.86,0.68,722,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,15,4.16,2.83,0.68,746,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,20,4.1,2.79,0.68,779,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,25,4.03,2.74,0.68,832,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,30,3.93,2.68,0.68,871,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,35,3.82,2.6,0.68,904,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,40,3.51,2.38,0.68,960,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,18,45,2.89,1.97,0.68,997,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,-15,4.53,2.53,0.56,724,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,-5,4.48,2.51,0.56,730,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,0,4.43,2.48,0.56,737,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,5,4.38,2.45,0.56,743,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,10,4.33,2.43,0.56,746,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,15,4.29,2.4,0.56,770,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,20,4.23,2.37,0.56,803,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,25,4.15,2.33,0.56,857,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,30,4.05,2.27,0.56,895,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,35,3.94,2.2,0.56,928,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,40,3.61,2.02,0.56,985,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,20,45,2.98,1.67,0.56,1022,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,-15,4.6,2.03,0.44,740,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,-5,4.56,2.01,0.44,747,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,0,4.51,1.98,0.44,753,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,5,4.45,1.96,0.44,759,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,10,4.41,1.94,0.44,763,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,15,4.36,1.92,0.44,787,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,20,4.3,1.89,0.44,820,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,25,4.22,1.86,0.44,873,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,30,4.12,1.81,0.44,912,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,35,4.0,1.76,0.44,945,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,40,3.68,1.62,0.44,1001,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,22,45,3.03,1.33,0.44,1038,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,-15,4.67,1.49,0.32,760,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,-5,4.62,1.48,0.32,766,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,0,4.57,1.46,0.32,773,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,5,4.51,1.44,0.32,779,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,10,4.47,1.43,0.32,782,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,15,4.42,1.41,0.32,807,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,20,4.36,1.39,0.32,840,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,25,4.28,1.37,0.32,893,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,30,4.18,1.34,0.32,932,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,35,4.06,1.3,0.32,964,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,40,3.73,1.19,0.32,1021,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,25,24,45,3.07,0.98,0.32,1058,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,-15,4.53,3.26,0.72,706,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,-5,4.48,3.23,0.72,713,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,0,4.43,3.19,0.72,719,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,5,4.38,3.15,0.72,725,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,10,4.33,3.12,0.72,729,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,15,4.29,3.09,0.72,753,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,20,4.23,3.04,0.72,787,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,25,4.15,2.99,0.72,840,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,30,4.06,2.92,0.72,880,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,35,3.94,2.84,0.72,913,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,40,3.61,2.6,0.72,970,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,18,45,2.98,2.15,0.72,1007,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,-15,4.67,2.8,0.6,731,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,-5,4.62,2.77,0.6,738,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,0,4.57,2.74,0.6,744,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,5,4.51,2.71,0.6,750,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,10,4.47,2.68,0.6,754,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,15,4.42,2.65,0.6,778,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,20,4.36,2.61,0.6,812,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,25,4.28,2.57,0.6,865,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,30,4.18,2.51,0.6,904,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,35,4.06,2.43,0.6,938,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,40,3.73,2.24,0.6,995,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,20,45,3.07,1.84,0.6,1032,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,-15,4.75,2.28,0.48,748,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,-5,4.7,2.26,0.48,754,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,0,4.65,2.23,0.48,761,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,5,4.59,2.2,0.48,767,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,10,4.54,2.18,0.48,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,15,4.49,2.16,0.48,795,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,20,4.43,2.13,0.48,828,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,25,4.35,2.09,0.48,882,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,30,4.25,2.04,0.48,921,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,35,4.13,1.98,0.48,954,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,40,3.79,1.82,0.48,1012,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,22,45,3.13,1.5,0.48,1049,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,-15,4.81,1.73,0.36,768,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,-5,4.76,1.72,0.36,774,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,0,4.71,1.7,0.36,781,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,5,4.65,1.67,0.36,787,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,10,4.61,1.66,0.36,790,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,15,4.56,1.64,0.36,815,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,20,4.49,1.62,0.36,848,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,25,4.41,1.59,0.36,902,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,30,4.31,1.55,0.36,941,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,35,4.18,1.51,0.36,974,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,40,3.84,1.38,0.36,1031,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,24,45,3.17,1.14,0.36,1069,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,-15,4.89,1.17,0.24,790,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,-5,4.84,1.16,0.24,797,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,0,4.79,1.15,0.24,804,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,5,4.73,1.13,0.24,809,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,10,4.68,1.12,0.24,813,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,15,4.63,1.11,0.24,838,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,20,4.57,1.1,0.24,871,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,25,4.48,1.08,0.24,925,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,30,4.38,1.05,0.24,964,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,35,4.25,1.02,0.24,997,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,40,3.9,0.94,0.24,1054,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,26,26,45,3.22,0.77,0.24,1091,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,-15,4.62,3.51,0.76,713,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,-5,4.57,3.48,0.76,720,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,0,4.52,3.44,0.76,727,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,5,4.47,3.39,0.76,733,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,10,4.42,3.36,0.76,736,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,15,4.37,3.32,0.76,761,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,20,4.31,3.28,0.76,795,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,25,4.24,3.22,0.76,849,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,30,4.14,3.15,0.76,888,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,35,4.02,3.05,0.76,922,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,40,3.69,2.8,0.76,980,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,18,45,3.04,2.31,0.76,1017,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,-15,4.71,3.3,0.7,723,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,-5,4.67,3.27,0.7,730,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,0,4.62,3.23,0.7,737,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,5,4.56,3.19,0.7,743,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,10,4.51,3.16,0.7,746,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,15,4.46,3.12,0.7,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,20,4.4,3.08,0.7,805,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,25,4.32,3.03,0.7,859,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,30,4.22,2.96,0.7,898,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,35,4.1,2.87,0.7,932,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,40,3.76,2.63,0.7,990,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,19,45,3.11,2.17,0.7,1027,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,-15,4.76,3.05,0.64,738,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,-5,4.71,3.02,0.64,745,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,0,4.66,2.98,0.64,752,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,5,4.6,2.95,0.64,758,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,10,4.56,2.92,0.64,761,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,15,4.51,2.89,0.64,786,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,20,4.45,2.85,0.64,820,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,25,4.37,2.8,0.64,874,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,30,4.27,2.73,0.64,913,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
