indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,35,4.14,2.65,0.64,947,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,40,3.8,2.43,0.64,1005,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,20,45,3.14,2.01,0.64,1042,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,-15,4.84,2.52,0.52,755,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,-5,4.79,2.49,0.52,762,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,0,4.74,2.47,0.52,769,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,5,4.68,2.43,0.52,775,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,10,4.64,2.41,0.52,778,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,15,4.59,2.38,0.52,803,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,20,4.52,2.35,0.52,837,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,25,4.44,2.31,0.52,891,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,30,4.34,2.26,0.52,930,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,35,4.21,2.19,0.52,964,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,40,3.87,2.01,0.52,1022,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,22,45,3.19,1.66,0.52,1059,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,-15,4.91,1.96,0.4,775,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,-5,4.86,1.94,0.4,782,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,0,4.81,1.92,0.4,789,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,5,4.75,1.9,0.4,795,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,10,4.7,1.88,0.4,798,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,15,4.65,1.86,0.4,823,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,20,4.59,1.83,0.4,857,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,25,4.5,1.8,0.4,911,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,30,4.4,1.76,0.4,950,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,35,4.27,1.71,0.4,984,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,40,3.92,1.57,0.4,1042,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,24,45,3.23,1.29,0.4,1079,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,-15,4.99,1.4,0.28,798,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,-5,4.94,1.38,0.28,805,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,0,4.89,1.37,0.28,812,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,5,4.82,1.35,0.28,818,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,10,4.78,1.34,0.28,821,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,15,4.72,1.32,0.28,846,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,20,4.66,1.3,0.28,880,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,25,4.58,1.28,0.28,934,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,30,4.47,1.25,0.28,973,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,35,4.34,1.21,0.28,1007,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,40,3.98,1.12,0.28,1065,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,27,26,45,3.29,0.92,0.28,1102,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,-15,4.67,3.73,0.8,721,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,-5,4.62,3.7,0.8,727,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,0,4.57,3.66,0.8,734,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,5,4.51,3.61,0.8,740,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,10,4.47,3.57,0.8,744,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,15,4.42,3.53,0.8,769,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,20,4.36,3.49,0.8,803,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,25,4.28,3.42,0.8,857,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,30,4.18,3.34,0.8,897,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,35,4.06,3.25,0.8,931,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,40,3.73,2.98,0.8,990,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,18,45,3.07,2.46,0.8,1028,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,-15,4.76,3.24,0.68,746,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,-5,4.71,3.21,0.68,752,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,0,4.66,3.17,0.68,759,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,5,4.6,3.13,0.68,765,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,10,4.56,3.1,0.68,769,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,15,4.51,3.07,0.68,794,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,20,4.45,3.02,0.68,828,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,25,4.37,2.97,0.68,883,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,30,4.27,2.9,0.68,923,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,35,4.14,2.82,0.68,956,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,40,3.8,2.58,0.68,1015,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,20,45,3.14,2.13,0.68,1053,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,-15,4.81,2.69,0.56,763,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,-5,4.76,2.67,0.56,770,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,0,4.71,2.64,0.56,776,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,5,4.65,2.6,0.56,782,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,10,4.6,2.58,0.56,786,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,15,4.55,2.55,0.56,811,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,20,4.49,2.51,0.56,845,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,25,4.41,2.47,0.56,900,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,30,4.31,2.41,0.56,940,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,35,4.18,2.34,0.56,974,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,40,3.84,2.15,0.56,1032,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,22,45,3.17,1.77,0.56,1070,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,-15,4.89,2.15,0.44,783,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,-5,4.84,2.13,0.44,790,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,0,4.79,2.11,0.44,797,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,5,4.73,2.08,0.44,803,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,10,4.68,2.06,0.44,806,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,15,4.63,2.04,0.44,831,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,20,4.57,2.01,0.44,865,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,25,4.49,1.97,0.44,920,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,30,4.38,1.93,0.44,960,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,35,4.25,1.87,0.44,994,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,40,3.9,1.72,0.44,1052,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,24,45,3.22,1.42,0.44,1090,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,-15,4.96,1.59,0.32,806,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,-5,4.91,1.57,0.32,813,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,0,4.86,1.55,0.32,820,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,5,4.79,1.53,0.32,826,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,10,4.75,1.52,0.32,830,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,15,4.7,1.5,0.32,854,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,20,4.63,1.48,0.32,889,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,25,4.55,1.46,0.32,943,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,30,4.44,1.42,0.32,983,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,35,4.31,1.38,0.32,1017,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,40,3.96,1.27,0.32,1075,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,28,26,45,3.27,1.05,0.32,1113,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,-15,4.71,3.86,0.82,728,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,-5,4.67,3.83,0.82,735,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,0,4.62,3.79,0.82,741,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,5,4.56,3.74,0.82,747,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,10,4.51,3.7,0.82,751,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,15,4.46,3.66,0.82,776,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,20,4.4,3.61,0.82,811,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,25,4.32,3.54,0.82,866,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,30,4.22,3.46,0.82,906,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,35,4.1,3.36,0.82,941,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,40,3.76,3.09,0.82,999,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,18,45,3.1,2.55,0.82,1038,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,-15,4.81,3.46,0.72,753,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,-5,4.76,3.43,0.72,760,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,0,4.71,3.39,0.72,767,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,5,4.65,3.35,0.72,773,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,10,4.6,3.31,0.72,777,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,15,4.55,3.28,0.72,802,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,20,4.49,3.23,0.72,836,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,25,4.41,3.18,0.72,891,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,30,4.31,3.1,0.72,932,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,35,4.18,3.01,0.72,966,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,40,3.84,2.76,0.72,1025,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,20,45,3.17,2.28,0.72,1063,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,-15,4.91,2.94,0.6,771,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,-5,4.86,2.91,0.6,777,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,0,4.8,2.88,0.6,784,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,5,4.74,2.85,0.6,790,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,10,4.7,2.82,0.6,794,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,15,4.64,2.79,0.6,819,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,20,4.58,2.75,0.6,854,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,25,4.5,2.7,0.6,909,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,30,4.39,2.64,0.6,949,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,35,4.27,2.56,0.6,983,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,40,3.92,2.35,0.6,1042,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,22,45,3.23,1.94,0.6,1081,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,-15,4.94,2.37,0.48,791,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,-5,4.89,2.35,0.48,798,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,0,4.84,2.32,0.48,805,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,5,4.78,2.29,0.48,811,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,10,4.73,2.27,0.48,814,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,15,4.68,2.25,0.48,840,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,20,4.61,2.21,0.48,874,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,25,4.53,2.17,0.48,929,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,30,4.42,2.12,0.48,970,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,35,4.3,2.06,0.48,1004,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,40,3.94,1.89,0.48,1063,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,24,45,3.25,1.56,0.48,1101,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,-15,5.01,1.8,0.36,815,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,-5,4.96,1.79,0.36,821,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,0,4.91,1.77,0.36,828,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,5,4.84,1.74,0.36,834,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,10,4.79,1.73,0.36,838,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,15,4.74,1.71,0.36,863,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,20,4.68,1.68,0.36,897,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,25,4.59,1.65,0.36,953,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,30,4.49,1.62,0.36,993,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,35,4.36,1.57,0.36,1027,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,40,4.0,1.44,0.36,1086,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,29,26,45,3.3,1.19,0.36,1125,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,-15,4.76,3.9,0.82,735,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,-5,4.71,3.86,0.82,742,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,0,4.66,3.82,0.82,749,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,5,4.6,3.77,0.82,755,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,10,4.56,3.74,0.82,759,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,15,4.51,3.7,0.82,784,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,20,4.44,3.64,0.82,819,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,25,4.37,3.58,0.82,875,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,30,4.26,3.5,0.82,915,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,35,4.14,3.39,0.82,950,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,40,3.8,3.12,0.82,1009,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,18,45,3.14,2.57,0.82,1048,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,-15,4.86,3.69,0.76,761,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,-5,4.81,3.66,0.76,768,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,0,4.76,3.62,0.76,774,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,5,4.7,3.57,0.76,781,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,10,4.65,3.53,0.76,784,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,15,4.6,3.5,0.76,810,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,20,4.54,3.45,0.76,845,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,25,4.46,3.39,0.76,900,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,30,4.35,3.31,0.76,941,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,35,4.22,3.21,0.76,976,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,40,3.88,2.95,0.76,1035,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,20,45,3.2,2.43,0.76,1074,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,-15,4.95,3.17,0.64,778,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,-5,4.91,3.14,0.64,785,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,0,4.85,3.11,0.64,792,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,5,4.79,3.07,0.64,798,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,10,4.74,3.04,0.64,802,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,15,4.69,3.0,0.64,827,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,20,4.63,2.96,0.64,862,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,25,4.54,2.91,0.64,918,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,30,4.44,2.84,0.64,959,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,35,4.31,2.76,0.64,993,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,40,3.96,2.53,0.64,1053,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,22,45,3.26,2.09,0.64,1091,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,-15,4.99,2.59,0.52,799,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,-5,4.94,2.57,0.52,806,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,0,4.89,2.54,0.52,813,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,5,4.82,2.51,0.52,819,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,10,4.78,2.48,0.52,823,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,15,4.72,2.46,0.52,848,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,20,4.66,2.42,0.52,883,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,25,4.58,2.38,0.52,939,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,30,4.47,2.32,0.52,979,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,35,4.34,2.26,0.52,1014,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,40,3.98,2.07,0.52,1073,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,24,45,3.29,1.71,0.52,1112,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,-15,5.06,2.02,0.4,823,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,-5,5.01,2.0,0.4,829,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,0,4.95,1.98,0.4,836,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,5,4.89,1.96,0.4,842,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,10,4.84,1.94,0.4,846,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,15,4.79,1.92,0.4,872,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,20,4.72,1.89,0.4,906,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,25,4.64,1.86,0.4,962,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,30,4.53,1.81,0.4,1003,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,35,4.4,1.76,0.4,1038,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,40,4.04,1.62,0.4,1097,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,30,26,45,3.33,1.33,0.4,1136,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,-15,4.81,3.94,0.82,742,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,-5,4.76,3.9,0.82,749,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,0,4.71,3.86,0.82,756,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,5,4.65,3.81,0.82,762,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,10,4.6,3.77,0.82,766,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,15,4.55,3.73,0.82,792,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,20,4.49,3.68,0.82,827,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,25,4.41,3.62,0.82,883,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,30,4.31,3.53,0.82,925,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,35,4.18,3.43,0.82,959,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,40,3.84,3.15,0.82,1020,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,18,45,3.17,2.6,0.82,1059,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,-15,4.91,3.92,0.8,768,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,-5,4.86,3.89,0.8,775,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,0,4.8,3.84,0.8,782,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,5,4.74,3.79,0.8,788,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,10,4.7,3.76,0.8,792,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,15,4.65,3.72,0.8,818,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,20,4.58,3.66,0.8,853,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,25,4.5,3.6,0.8,909,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,30,4.39,3.52,0.8,951,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,35,4.27,3.41,0.8,985,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,40,3.92,3.13,0.8,1046,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,20,45,3.23,2.58,0.8,1085,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,-15,5.0,3.4,0.68,786,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,-5,4.95,3.37,0.68,793,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,0,4.9,3.33,0.68,800,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,5,4.84,3.29,0.68,806,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,10,4.79,3.26,0.68,810,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,15,4.74,3.22,0.68,836,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,20,4.67,3.18,0.68,871,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,25,4.59,3.12,0.68,927,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,30,4.48,3.05,0.68,968,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,35,4.35,2.96,0.68,1003,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,40,3.99,2.72,0.68,1063,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,22,45,3.3,2.24,0.68,1102,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,-15,5.04,2.82,0.56,807,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,-5,4.99,2.79,0.56,814,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,0,4.94,2.76,0.56,821,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,5,4.87,2.73,0.56,827,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,10,4.82,2.7,0.56,831,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,15,4.77,2.67,0.56,856,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,20,4.71,2.64,0.56,892,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,25,4.62,2.59,0.56,948,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,30,4.51,2.53,0.56,989,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,35,4.38,2.45,0.56,1024,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,40,4.02,2.25,0.56,1084,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,24,45,3.32,1.86,0.56,1123,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,-15,5.11,2.25,0.44,831,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,-5,5.06,2.23,0.44,838,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,0,5.0,2.2,0.44,845,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,5,4.94,2.17,0.44,851,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,10,4.89,2.15,0.44,855,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,15,4.84,2.13,0.44,880,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,20,4.77,2.1,0.44,916,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,25,4.69,2.06,0.44,972,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,30,4.58,2.01,0.44,1013,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,35,4.44,1.96,0.44,1048,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,40,4.08,1.79,0.44,1108,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,31,26,45,3.37,1.48,0.44,1147,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,-15,4.86,3.98,0.82,750,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,-5,4.81,3.94,0.82,757,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,0,4.76,3.9,0.82,764,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,5,4.69,3.85,0.82,770,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,10,4.65,3.81,0.82,774,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,15,4.6,3.77,0.82,800,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,20,4.53,3.72,0.82,835,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,25,4.45,3.65,0.82,892,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,30,4.35,3.57,0.82,934,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,35,4.22,3.46,0.82,969,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,40,3.88,3.18,0.82,1030,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,18,45,3.2,2.62,0.82,1069,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,-15,4.96,4.06,0.82,776,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,-5,4.91,4.02,0.82,783,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,0,4.85,3.98,0.82,790,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,5,4.79,3.93,0.82,796,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,10,4.74,3.89,0.82,800,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,15,4.69,3.85,0.82,826,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,20,4.63,3.79,0.82,862,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,25,4.54,3.73,0.82,918,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,30,4.44,3.64,0.82,960,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,35,4.31,3.53,0.82,995,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,40,3.96,3.24,0.82,1056,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,20,45,3.26,2.68,0.82,1096,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,-15,5.05,3.64,0.72,794,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,-5,5.0,3.6,0.72,801,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,0,4.95,3.56,0.72,808,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,5,4.89,3.52,0.72,814,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,10,4.84,3.48,0.72,818,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,15,4.79,3.45,0.72,844,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,20,4.72,3.4,0.72,879,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,25,4.64,3.34,0.72,936,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,30,4.53,3.26,0.72,978,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,35,4.4,3.16,0.72,1013,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,40,4.03,2.91,0.72,1074,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,22,45,3.33,2.4,0.72,1113,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,-15,5.09,3.05,0.6,815,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,-5,5.04,3.02,0.6,822,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,0,4.98,2.99,0.6,829,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,5,4.92,2.95,0.6,835,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,10,4.87,2.92,0.6,839,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,15,4.82,2.89,0.6,865,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,20,4.75,2.85,0.6,901,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,25,4.67,2.8,0.6,957,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,30,4.56,2.74,0.6,999,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,35,4.43,2.66,0.6,1034,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,40,4.06,2.44,0.6,1095,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,24,45,3.35,2.01,0.6,1134,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,-15,5.16,2.48,0.48,839,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,-5,5.11,2.45,0.48,846,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,0,5.05,2.43,0.48,853,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,5,4.99,2.4,0.48,859,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,10,4.94,2.37,0.48,863,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,15,4.89,2.35,0.48,889,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,20,4.82,2.31,0.48,925,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,25,4.73,2.27,0.48,982,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,30,4.62,2.22,0.48,1023,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,35,4.49,2.15,0.48,1058,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,40,4.12,1.98,0.48,1119,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-14UR4RJC8,AUW-14U4RJ8,cooling,rated,32,26,45,3.4,1.63,0.48,1159,4.1,0.7,932.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 64
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,-15,4.84,2.52,0.52,904,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,-5,4.79,2.49,0.52,912,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,0,4.74,2.46,0.52,921,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,5,4.68,2.43,0.52,928,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,10,4.63,2.41,0.52,933,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,15,4.58,2.38,0.52,964,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,20,4.52,2.35,0.52,1007,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,25,4.44,2.31,0.52,1075,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,30,4.34,2.25,0.52,1125,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,35,4.21,2.19,0.52,1167,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,40,3.86,2.01,0.52,1240,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,18,45,3.19,1.66,0.52,1288,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,-15,5.04,2.02,0.4,928,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,-5,4.99,2.0,0.4,936,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,0,4.94,1.97,0.4,944,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,5,4.87,1.95,0.4,952,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,10,4.82,1.93,0.4,957,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,15,4.77,1.91,0.4,988,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,20,4.71,1.88,0.4,1030,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,25,4.62,1.85,0.4,1099,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,30,4.51,1.81,0.4,1149,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,35,4.38,1.75,0.4,1191,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,40,4.02,1.61,0.4,1264,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,21,20,45,3.32,1.33,0.4,1311,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,-15,4.99,2.79,0.56,913,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,-5,4.94,2.77,0.56,922,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,0,4.89,2.74,0.56,930,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
