indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,5,4.82,2.7,0.56,938,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,10,4.78,2.67,0.56,942,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,15,4.72,2.65,0.56,974,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,20,4.66,2.61,0.56,1017,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,25,4.58,2.56,0.56,1086,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,30,4.47,2.5,0.56,1136,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,35,4.34,2.43,0.56,1179,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,40,3.98,2.23,0.56,1253,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,18,45,3.29,1.84,0.56,1301,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,-15,5.14,2.26,0.44,937,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,-5,5.09,2.24,0.44,945,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,0,5.04,2.22,0.44,954,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,5,4.97,2.19,0.44,961,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,10,4.92,2.17,0.44,966,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,15,4.87,2.14,0.44,998,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,20,4.8,2.11,0.44,1041,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,25,4.72,2.08,0.44,1110,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,30,4.61,2.03,0.44,1160,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,35,4.47,1.97,0.44,1203,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,40,4.11,1.81,0.44,1277,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,20,45,3.39,1.49,0.44,1325,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,-15,5.23,1.67,0.32,953,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,-5,5.18,1.66,0.32,962,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,0,5.12,1.64,0.32,970,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,5,5.06,1.62,0.32,978,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,10,5.01,1.6,0.32,982,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,15,4.95,1.58,0.32,1014,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,20,4.88,1.56,0.32,1057,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,25,4.8,1.54,0.32,1126,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,30,4.68,1.5,0.32,1176,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,35,4.55,1.46,0.32,1219,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,40,4.18,1.34,0.32,1293,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,22,22,45,3.44,1.1,0.32,1341,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,-15,5.09,3.06,0.6,922,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,-5,5.04,3.02,0.6,931,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,0,4.99,2.99,0.6,939,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,5,4.92,2.95,0.6,947,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,10,4.87,2.92,0.6,952,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,15,4.82,2.89,0.6,984,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,20,4.75,2.85,0.6,1027,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,25,4.67,2.8,0.6,1097,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,30,4.56,2.74,0.6,1148,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,35,4.43,2.66,0.6,1191,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,40,4.06,2.44,0.6,1266,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,18,45,3.35,2.01,0.6,1314,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,-15,5.25,2.52,0.48,946,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,-5,5.2,2.49,0.48,955,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,0,5.14,2.47,0.48,963,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,5,5.07,2.44,0.48,971,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,10,5.02,2.41,0.48,976,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,15,4.97,2.38,0.48,1008,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,20,4.9,2.35,0.48,1051,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,25,4.81,2.31,0.48,1121,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,30,4.7,2.26,0.48,1172,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,35,4.56,2.19,0.48,1215,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,40,4.19,2.01,0.48,1290,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,20,45,3.46,1.66,0.48,1338,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,-15,5.34,1.92,0.36,963,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,-5,5.28,1.9,0.36,971,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,0,5.23,1.88,0.36,980,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,5,5.16,1.86,0.36,987,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,10,5.11,1.84,0.36,992,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,15,5.05,1.82,0.36,1024,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,20,4.98,1.79,0.36,1068,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,25,4.89,1.76,0.36,1137,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,30,4.78,1.72,0.36,1188,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,35,4.64,1.67,0.36,1231,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,40,4.26,1.53,0.36,1306,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,23,22,45,3.51,1.27,0.36,1354,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,-15,5.2,3.33,0.64,932,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,-5,5.14,3.29,0.64,940,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,0,5.09,3.26,0.64,949,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,5,5.02,3.21,0.64,957,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,10,4.97,3.18,0.64,962,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,15,4.92,3.15,0.64,994,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,20,4.85,3.1,0.64,1038,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,25,4.77,3.05,0.64,1108,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,30,4.65,2.98,0.64,1160,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,35,4.52,2.89,0.64,1203,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,40,4.15,2.65,0.64,1278,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,18,45,3.42,2.19,0.64,1327,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,-15,5.35,2.78,0.52,956,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,-5,5.3,2.76,0.52,965,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,0,5.24,2.73,0.52,973,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,5,5.18,2.69,0.52,981,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,10,5.13,2.67,0.52,986,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,15,5.07,2.64,0.52,1018,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,20,5.0,2.6,0.52,1062,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,25,4.91,2.55,0.52,1132,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,30,4.8,2.49,0.52,1184,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,35,4.66,2.42,0.52,1227,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,40,4.27,2.22,0.52,1303,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,20,45,3.53,1.83,0.52,1352,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,-15,5.45,2.18,0.4,973,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,-5,5.39,2.16,0.4,981,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,0,5.33,2.13,0.4,990,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,5,5.26,2.11,0.4,997,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,10,5.21,2.09,0.4,1002,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,15,5.16,2.06,0.4,1034,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,20,5.08,2.03,0.4,1078,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,25,4.99,2.0,0.4,1149,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,30,4.88,1.95,0.4,1200,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,35,4.74,1.89,0.4,1244,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,40,4.35,1.74,0.4,1319,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,22,45,3.59,1.43,0.4,1368,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,-15,5.52,1.55,0.28,992,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,-5,5.47,1.53,0.28,1000,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,0,5.41,1.51,0.28,1009,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,5,5.34,1.49,0.28,1017,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,10,5.29,1.48,0.28,1022,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,15,5.23,1.46,0.28,1054,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,20,5.16,1.44,0.28,1098,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,25,5.06,1.42,0.28,1168,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,30,4.95,1.38,0.28,1220,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,35,4.8,1.34,0.28,1263,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,40,4.41,1.23,0.28,1339,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,24,24,45,3.64,1.02,0.28,1387,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,-15,5.36,3.64,0.68,941,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,-5,5.3,3.61,0.68,950,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,0,5.25,3.57,0.68,959,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,5,5.18,3.52,0.68,966,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,10,5.13,3.49,0.68,971,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,15,5.07,3.45,0.68,1004,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,20,5.0,3.4,0.68,1048,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,25,4.91,3.34,0.68,1119,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,30,4.8,3.26,0.68,1171,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,35,4.66,3.17,0.68,1215,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,40,4.28,2.91,0.68,1291,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,18,45,3.53,2.4,0.68,1341,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,-15,5.52,3.09,0.56,966,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,-5,5.47,3.06,0.56,974,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,0,5.41,3.03,0.56,983,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,5,5.34,2.99,0.56,991,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,10,5.28,2.96,0.56,996,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,15,5.23,2.93,0.56,1028,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,20,5.15,2.89,0.56,1073,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,25,5.06,2.84,0.56,1144,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,30,4.94,2.77,0.56,1196,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,35,4.8,2.69,0.56,1240,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,40,4.41,2.47,0.56,1316,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,20,45,3.64,2.04,0.56,1365,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,-15,5.61,2.47,0.44,982,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,-5,5.56,2.45,0.44,991,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,0,5.5,2.42,0.44,1000,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,5,5.43,2.39,0.44,1008,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,10,5.37,2.36,0.44,1012,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,15,5.32,2.34,0.44,1045,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,20,5.24,2.31,0.44,1089,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,25,5.15,2.27,0.44,1160,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,30,5.03,2.21,0.44,1212,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,35,4.88,2.15,0.44,1256,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,40,4.48,1.97,0.44,1332,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,22,45,3.7,1.63,0.44,1382,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,-15,5.69,1.82,0.32,1002,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,-5,5.64,1.8,0.32,1011,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,0,5.58,1.78,0.32,1019,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,5,5.5,1.76,0.32,1027,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,10,5.45,1.74,0.32,1032,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,15,5.39,1.72,0.32,1064,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,20,5.32,1.7,0.32,1109,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,25,5.22,1.67,0.32,1180,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,30,5.1,1.63,0.32,1232,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,35,4.95,1.58,0.32,1276,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,40,4.54,1.45,0.32,1352,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,25,24,45,3.75,1.2,0.32,1401,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,-15,5.52,3.98,0.72,951,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,-5,5.47,3.94,0.72,959,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,0,5.41,3.89,0.72,968,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,5,5.34,3.84,0.72,976,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,10,5.29,3.81,0.72,981,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,15,5.23,3.76,0.72,1014,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,20,5.16,3.71,0.72,1059,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,25,5.06,3.65,0.72,1131,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,30,4.95,3.56,0.72,1183,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,35,4.8,3.46,0.72,1228,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,40,4.41,3.17,0.72,1304,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,18,45,3.64,2.62,0.72,1354,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,-15,5.69,3.41,0.6,975,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,-5,5.63,3.38,0.6,984,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,0,5.57,3.34,0.6,993,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,5,5.5,3.3,0.6,1001,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,10,5.45,3.27,0.6,1006,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,15,5.39,3.23,0.6,1039,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,20,5.31,3.19,0.6,1083,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,25,5.22,3.13,0.6,1155,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,30,5.1,3.06,0.6,1208,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,35,4.95,2.97,0.6,1252,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,40,4.54,2.73,0.6,1329,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,20,45,3.75,2.25,0.6,1379,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,-15,5.79,2.78,0.48,992,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,-5,5.73,2.75,0.48,1001,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,0,5.67,2.72,0.48,1010,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,5,5.6,2.69,0.48,1018,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,10,5.54,2.66,0.48,1023,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,15,5.48,2.63,0.48,1055,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,20,5.4,2.59,0.48,1100,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,25,5.31,2.55,0.48,1172,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,30,5.18,2.49,0.48,1225,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,35,5.03,2.42,0.48,1269,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,40,4.62,2.22,0.48,1346,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,22,45,3.81,1.83,0.48,1396,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,-15,5.87,2.11,0.36,1012,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,-5,5.81,2.09,0.36,1021,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,0,5.75,2.07,0.36,1030,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,5,5.67,2.04,0.36,1037,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,10,5.62,2.02,0.36,1042,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,15,5.56,2.0,0.36,1075,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,20,5.48,1.97,0.36,1120,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,25,5.38,1.94,0.36,1192,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,30,5.26,1.89,0.36,1244,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,35,5.1,1.84,0.36,1289,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,40,4.69,1.69,0.36,1366,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,24,45,3.87,1.39,0.36,1416,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,-15,5.96,1.43,0.24,1035,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,-5,5.9,1.42,0.24,1044,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,0,5.84,1.4,0.24,1052,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,5,5.76,1.38,0.24,1060,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,10,5.71,1.37,0.24,1065,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,15,5.65,1.35,0.24,1098,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,20,5.57,1.34,0.24,1143,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,25,5.47,1.31,0.24,1215,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,30,5.34,1.28,0.24,1267,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,35,5.19,1.24,0.24,1312,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,40,4.76,1.14,0.24,1388,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,26,26,45,3.93,0.94,0.24,1438,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,-15,5.63,4.28,0.76,960,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,-5,5.58,4.24,0.76,969,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,0,5.52,4.19,0.76,978,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,5,5.45,4.14,0.76,986,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,10,5.39,4.1,0.76,991,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,15,5.33,4.05,0.76,1024,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,20,5.26,4.0,0.76,1069,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,25,5.17,3.93,0.76,1142,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,30,5.05,3.84,0.76,1195,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,35,4.9,3.72,0.76,1240,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,40,4.5,3.42,0.76,1318,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,18,45,3.71,2.82,0.76,1368,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,-15,5.75,4.02,0.7,970,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,-5,5.69,3.98,0.7,979,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,0,5.63,3.94,0.7,988,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,5,5.56,3.89,0.7,996,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,10,5.5,3.85,0.7,1001,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,15,5.44,3.81,0.7,1034,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,20,5.37,3.76,0.7,1079,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,25,5.27,3.69,0.7,1152,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,30,5.15,3.61,0.7,1205,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,35,5.0,3.5,0.7,1250,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,40,4.59,3.21,0.7,1328,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,19,45,3.79,2.65,0.7,1378,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,-15,5.81,3.72,0.64,985,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,-5,5.75,3.68,0.64,994,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,0,5.69,3.64,0.64,1003,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,5,5.61,3.59,0.64,1011,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,10,5.56,3.56,0.64,1016,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,15,5.5,3.52,0.64,1049,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,20,5.42,3.47,0.64,1094,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,25,5.33,3.41,0.64,1167,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,30,5.2,3.33,0.64,1220,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,35,5.05,3.23,0.64,1265,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,40,4.64,2.97,0.64,1343,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,20,45,3.82,2.45,0.64,1393,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,-15,5.91,3.07,0.52,1002,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,-5,5.85,3.04,0.52,1011,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,0,5.78,3.01,0.52,1020,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,5,5.71,2.97,0.52,1028,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,10,5.65,2.94,0.52,1033,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,15,5.59,2.91,0.52,1066,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,20,5.51,2.87,0.52,1111,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,25,5.42,2.82,0.52,1184,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,30,5.29,2.75,0.52,1237,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,35,5.14,2.67,0.52,1282,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,40,4.71,2.45,0.52,1360,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,22,45,3.89,2.02,0.52,1410,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,-15,5.99,2.4,0.4,1022,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,-5,5.93,2.37,0.4,1031,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,0,5.86,2.35,0.4,1040,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,5,5.79,2.32,0.4,1048,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,10,5.73,2.29,0.4,1053,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,15,5.67,2.27,0.4,1086,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,20,5.59,2.24,0.4,1131,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,25,5.49,2.2,0.4,1204,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,30,5.36,2.15,0.4,1257,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,35,5.21,2.08,0.4,1302,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,40,4.78,1.91,0.4,1380,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,24,45,3.94,1.58,0.4,1430,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,-15,6.08,1.7,0.28,1045,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,-5,6.02,1.69,0.28,1054,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,0,5.96,1.67,0.28,1063,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,5,5.88,1.65,0.28,1071,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,10,5.82,1.63,0.28,1076,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,15,5.76,1.61,0.28,1109,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,20,5.68,1.59,0.28,1154,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,25,5.58,1.56,0.28,1227,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,30,5.45,1.53,0.28,1280,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,35,5.29,1.48,0.28,1325,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,40,4.86,1.36,0.28,1403,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,27,26,45,4.01,1.12,0.28,1453,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,-15,5.69,4.55,0.8,970,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,-5,5.63,4.51,0.8,979,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,0,5.57,4.46,0.8,988,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,5,5.5,4.4,0.8,996,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,10,5.45,4.36,0.8,1001,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,15,5.39,4.31,0.8,1034,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,20,5.31,4.25,0.8,1080,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,25,5.22,4.18,0.8,1153,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,30,5.1,4.08,0.8,1207,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,35,4.95,3.96,0.8,1252,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,40,4.54,3.63,0.8,1331,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,18,45,3.75,3.0,0.8,1382,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,-15,5.81,3.95,0.68,995,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,-5,5.75,3.91,0.68,1004,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,0,5.69,3.87,0.68,1013,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,5,5.61,3.82,0.68,1021,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,10,5.56,3.78,0.68,1026,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,15,5.5,3.74,0.68,1060,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,20,5.42,3.69,0.68,1105,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,25,5.33,3.62,0.68,1179,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,30,5.2,3.54,0.68,1232,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,35,5.05,3.43,0.68,1278,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,40,4.64,3.15,0.68,1356,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,20,45,3.82,2.6,0.68,1407,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,-15,5.87,3.28,0.56,1012,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,-5,5.81,3.25,0.56,1021,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,0,5.74,3.22,0.56,1030,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,5,5.67,3.18,0.56,1038,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,10,5.61,3.14,0.56,1043,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,15,5.55,3.11,0.56,1077,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,20,5.48,3.07,0.56,1123,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,25,5.38,3.01,0.56,1196,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,30,5.25,2.94,0.56,1249,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,35,5.1,2.86,0.56,1295,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,40,4.68,2.62,0.56,1373,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,22,45,3.86,2.16,0.56,1424,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,-15,5.97,2.62,0.44,1033,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,-5,5.91,2.6,0.44,1041,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,0,5.84,2.57,0.44,1050,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,5,5.77,2.54,0.44,1058,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,10,5.71,2.51,0.44,1064,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,15,5.65,2.48,0.44,1097,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,20,5.57,2.45,0.44,1143,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,25,5.47,2.41,0.44,1216,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,30,5.34,2.35,0.44,1270,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,35,5.19,2.28,0.44,1315,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,40,4.76,2.1,0.44,1393,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,24,45,3.93,1.73,0.44,1444,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,-15,6.05,1.94,0.32,1056,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,-5,5.99,1.92,0.32,1065,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,0,5.92,1.9,0.32,1074,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,5,5.85,1.87,0.32,1082,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,10,5.79,1.85,0.32,1087,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,15,5.73,1.83,0.32,1120,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,20,5.65,1.81,0.32,1166,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,25,5.55,1.78,0.32,1239,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,30,5.42,1.73,0.32,1293,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,35,5.26,1.68,0.32,1338,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,40,4.83,1.55,0.32,1417,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,28,26,45,3.98,1.27,0.32,1467,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,-15,5.75,4.71,0.82,980,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,-5,5.69,4.67,0.82,989,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,0,5.63,4.62,0.82,998,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,5,5.56,4.56,0.82,1006,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,10,5.5,4.51,0.82,1011,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
