indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,15,5.44,4.46,0.82,1045,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,20,5.37,4.4,0.82,1091,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,25,5.27,4.32,0.82,1165,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,30,5.15,4.22,0.82,1219,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,35,5.0,4.1,0.82,1265,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,40,4.59,3.76,0.82,1344,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,18,45,3.79,3.1,0.82,1395,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,-15,5.87,4.22,0.72,1005,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,-5,5.81,4.18,0.72,1014,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,0,5.74,4.14,0.72,1023,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,5,5.67,4.08,0.72,1031,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,10,5.61,4.04,0.72,1036,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,15,5.55,4.0,0.72,1070,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,20,5.48,3.94,0.72,1116,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,25,5.38,3.87,0.72,1190,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,30,5.25,3.78,0.72,1245,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,35,5.1,3.67,0.72,1290,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,40,4.68,3.37,0.72,1369,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,20,45,3.86,2.78,0.72,1421,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,-15,5.98,3.59,0.6,1022,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,-5,5.92,3.55,0.6,1031,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,0,5.86,3.52,0.6,1041,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,5,5.78,3.47,0.6,1049,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,10,5.73,3.44,0.6,1054,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,15,5.66,3.4,0.6,1087,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,20,5.59,3.35,0.6,1134,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,25,5.49,3.29,0.6,1208,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,30,5.36,3.22,0.6,1262,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,35,5.2,3.12,0.6,1308,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,40,4.78,2.87,0.6,1387,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,22,45,3.94,2.36,0.6,1438,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,-15,6.02,2.89,0.48,1043,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,-5,5.97,2.86,0.48,1052,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,0,5.9,2.83,0.48,1061,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,5,5.82,2.8,0.48,1069,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,10,5.77,2.77,0.48,1074,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,15,5.7,2.74,0.48,1108,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,20,5.63,2.7,0.48,1154,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,25,5.53,2.65,0.48,1228,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,30,5.4,2.59,0.48,1282,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,35,5.24,2.51,0.48,1328,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,40,4.81,2.31,0.48,1407,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,24,45,3.97,1.9,0.48,1459,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,-15,6.11,2.2,0.36,1066,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,-5,6.05,2.18,0.36,1075,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,0,5.98,2.15,0.36,1084,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,5,5.91,2.13,0.36,1093,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,10,5.85,2.11,0.36,1098,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,15,5.78,2.08,0.36,1131,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,20,5.7,2.05,0.36,1178,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,25,5.6,2.02,0.36,1252,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,30,5.47,1.97,0.36,1306,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,35,5.31,1.91,0.36,1352,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,40,4.88,1.76,0.36,1431,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,29,26,45,4.02,1.45,0.36,1482,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,-15,5.81,4.76,0.82,989,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,-5,5.75,4.71,0.82,998,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,0,5.69,4.66,0.82,1008,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,5,5.61,4.6,0.82,1016,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,10,5.56,4.56,0.82,1021,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,15,5.5,4.51,0.82,1055,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,20,5.42,4.44,0.82,1102,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,25,5.32,4.37,0.82,1177,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,30,5.2,4.26,0.82,1231,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,35,5.05,4.14,0.82,1278,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,40,4.63,3.8,0.82,1357,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,18,45,3.82,3.14,0.82,1409,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,-15,5.92,4.5,0.76,1015,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,-5,5.87,4.46,0.76,1024,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,0,5.8,4.41,0.76,1033,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,5,5.73,4.35,0.76,1042,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,10,5.67,4.31,0.76,1047,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,15,5.61,4.26,0.76,1081,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,20,5.53,4.2,0.76,1128,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,25,5.43,4.13,0.76,1202,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,30,5.31,4.03,0.76,1257,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,35,5.15,3.92,0.76,1303,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,40,4.73,3.59,0.76,1383,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,20,45,3.9,2.97,0.76,1435,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,-15,6.04,3.87,0.64,1033,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,-5,5.98,3.83,0.64,1042,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,0,5.92,3.79,0.64,1051,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,5,5.84,3.74,0.64,1059,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,10,5.78,3.7,0.64,1064,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,15,5.72,3.66,0.64,1098,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,20,5.64,3.61,0.64,1145,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,25,5.54,3.55,0.64,1220,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,30,5.41,3.46,0.64,1274,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,35,5.25,3.36,0.64,1321,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,40,4.82,3.09,0.64,1401,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,22,45,3.98,2.55,0.64,1453,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,-15,6.08,3.16,0.52,1053,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,-5,6.02,3.13,0.52,1062,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,0,5.96,3.1,0.52,1072,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,5,5.88,3.06,0.52,1080,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,10,5.82,3.03,0.52,1085,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,15,5.76,3.0,0.52,1119,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,20,5.68,2.95,0.52,1166,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,25,5.58,2.9,0.52,1240,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,30,5.45,2.83,0.52,1295,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,35,5.29,2.75,0.52,1341,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,40,4.86,2.53,0.52,1421,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,24,45,4.01,2.08,0.52,1473,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,-15,6.17,2.47,0.4,1077,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,-5,6.11,2.44,0.4,1086,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,0,6.04,2.42,0.4,1095,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,5,5.96,2.39,0.4,1103,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,10,5.91,2.36,0.4,1109,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,15,5.84,2.34,0.4,1143,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,20,5.76,2.3,0.4,1189,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,25,5.66,2.26,0.4,1264,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,30,5.53,2.21,0.4,1319,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,35,5.37,2.15,0.4,1365,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,40,4.93,1.97,0.4,1445,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,30,26,45,4.06,1.63,0.4,1497,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,-15,5.86,4.81,0.82,999,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,-5,5.81,4.76,0.82,1008,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,0,5.74,4.71,0.82,1018,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,5,5.67,4.65,0.82,1026,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,10,5.61,4.6,0.82,1031,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,15,5.55,4.55,0.82,1066,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,20,5.47,4.49,0.82,1113,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,25,5.38,4.41,0.82,1188,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,30,5.25,4.31,0.82,1244,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,35,5.1,4.18,0.82,1290,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,40,4.68,3.84,0.82,1371,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,18,45,3.86,3.17,0.82,1423,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,-15,5.98,4.79,0.8,1025,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,-5,5.92,4.74,0.8,1034,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,0,5.86,4.69,0.8,1044,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,5,5.78,4.63,0.8,1052,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,10,5.73,4.58,0.8,1057,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,15,5.66,4.53,0.8,1092,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,20,5.59,4.47,0.8,1139,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,25,5.49,4.39,0.8,1214,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,30,5.36,4.29,0.8,1270,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,35,5.2,4.16,0.8,1316,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,40,4.78,3.82,0.8,1397,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,20,45,3.94,3.15,0.8,1450,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,-15,6.1,4.15,0.68,1043,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,-5,6.04,4.11,0.68,1052,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,0,5.98,4.06,0.68,1061,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,5,5.9,4.01,0.68,1070,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,10,5.84,3.97,0.68,1075,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,15,5.78,3.93,0.68,1109,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,20,5.7,3.87,0.68,1157,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,25,5.6,3.81,0.68,1232,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,30,5.47,3.72,0.68,1287,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,35,5.31,3.61,0.68,1334,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,40,4.87,3.31,0.68,1415,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,22,45,4.02,2.73,0.68,1467,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,-15,6.15,3.44,0.56,1064,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,-5,6.08,3.41,0.56,1073,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,0,6.02,3.37,0.56,1082,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,5,5.94,3.33,0.56,1091,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,10,5.88,3.29,0.56,1096,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,15,5.82,3.26,0.56,1130,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,20,5.74,3.21,0.56,1177,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,25,5.64,3.16,0.56,1253,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,30,5.5,3.08,0.56,1308,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,35,5.34,2.99,0.56,1355,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,40,4.91,2.75,0.56,1436,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,24,45,4.05,2.27,0.56,1488,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,-15,6.23,2.74,0.44,1088,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,-5,6.17,2.71,0.44,1097,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,0,6.1,2.69,0.44,1106,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,5,6.02,2.65,0.44,1114,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,10,5.96,2.62,0.44,1120,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,15,5.9,2.6,0.44,1154,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,20,5.82,2.56,0.44,1201,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,25,5.72,2.51,0.44,1277,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,30,5.58,2.46,0.44,1332,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,35,5.42,2.38,0.44,1379,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,40,4.97,2.19,0.44,1459,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,31,26,45,4.1,1.81,0.44,1512,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,-15,5.92,4.86,0.82,1009,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,-5,5.86,4.81,0.82,1019,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,0,5.8,4.76,0.82,1028,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,5,5.73,4.69,0.82,1036,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,10,5.67,4.65,0.82,1042,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,15,5.61,4.6,0.82,1076,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,20,5.53,4.53,0.82,1124,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,25,5.43,4.45,0.82,1200,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,30,5.3,4.35,0.82,1256,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,35,5.15,4.22,0.82,1303,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,40,4.73,3.88,0.82,1385,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,18,45,3.9,3.2,0.82,1438,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,-15,6.04,4.96,0.82,1036,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,-5,5.98,4.91,0.82,1045,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,0,5.92,4.85,0.82,1054,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,5,5.84,4.79,0.82,1063,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,10,5.78,4.74,0.82,1068,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,15,5.72,4.69,0.82,1103,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,20,5.64,4.63,0.82,1150,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,25,5.54,4.54,0.82,1227,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,30,5.41,4.44,0.82,1282,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,35,5.26,4.31,0.82,1330,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,40,4.82,3.96,0.82,1411,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,20,45,3.98,3.26,0.82,1464,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,-15,6.16,4.44,0.72,1053,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,-5,6.1,4.39,0.72,1063,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,0,6.04,4.35,0.72,1072,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,5,5.96,4.29,0.72,1080,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,10,5.9,4.25,0.72,1086,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,15,5.84,4.2,0.72,1120,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,20,5.76,4.14,0.72,1168,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,25,5.65,4.07,0.72,1244,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,30,5.52,3.98,0.72,1300,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,35,5.36,3.86,0.72,1347,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,40,4.92,3.54,0.72,1429,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,22,45,4.06,2.92,0.72,1482,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,-15,6.21,3.72,0.6,1074,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,-5,6.15,3.69,0.6,1084,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,0,6.08,3.65,0.6,1093,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,5,6.0,3.6,0.6,1101,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,10,5.94,3.56,0.6,1107,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,15,5.88,3.53,0.6,1141,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,20,5.8,3.48,0.6,1189,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,25,5.69,3.42,0.6,1265,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,30,5.56,3.34,0.6,1321,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,35,5.4,3.24,0.6,1368,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,40,4.96,2.97,0.6,1450,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,24,45,4.09,2.45,0.6,1503,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,-15,6.29,3.02,0.48,1099,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,-5,6.23,2.99,0.48,1108,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,0,6.16,2.96,0.48,1117,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,5,6.08,2.92,0.48,1126,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,10,6.02,2.89,0.48,1131,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,15,5.96,2.86,0.48,1166,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,20,5.88,2.82,0.48,1213,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,25,5.77,2.77,0.48,1290,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,30,5.64,2.71,0.48,1345,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,35,5.47,2.63,0.48,1393,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,40,5.02,2.41,0.48,1474,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
AUC-18UR4RJC8,AUW-18U4RJ8,cooling,rated,32,26,45,4.15,1.99,0.48,1527,5.0,0.7,1250.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 65
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,-15,6.0,3.12,0.52,1153,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,-5,5.94,3.09,0.52,1163,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,0,5.88,3.06,0.52,1174,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,5,5.8,3.02,0.52,1183,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,10,5.74,2.99,0.52,1189,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,15,5.68,2.95,0.52,1229,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,20,5.6,2.91,0.52,1283,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,25,5.5,2.86,0.52,1370,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,30,5.38,2.8,0.52,1434,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,35,5.22,2.71,0.52,1488,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,40,4.79,2.49,0.52,1580,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,18,45,3.95,2.06,0.52,1641,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,-15,6.25,2.5,0.4,1176,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,-5,6.19,2.48,0.4,1187,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,0,6.12,2.45,0.4,1197,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,5,6.04,2.42,0.4,1207,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,10,5.98,2.39,0.4,1213,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,15,5.92,2.37,0.4,1252,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,20,5.84,2.33,0.4,1307,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,25,5.73,2.29,0.4,1394,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,30,5.6,2.24,0.4,1457,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,35,5.43,2.17,0.4,1511,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,40,4.99,2.0,0.4,1604,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,21,20,45,4.12,1.65,0.4,1664,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,-15,6.19,3.47,0.56,1164,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,-5,6.13,3.43,0.56,1175,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,0,6.06,3.39,0.56,1186,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,5,5.98,3.35,0.56,1195,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,10,5.92,3.32,0.56,1201,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,15,5.86,3.28,0.56,1241,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,20,5.78,3.24,0.56,1296,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,25,5.68,3.18,0.56,1384,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,30,5.54,3.1,0.56,1448,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,35,5.38,3.01,0.56,1503,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,40,4.94,2.77,0.56,1596,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,18,45,4.08,2.28,0.56,1657,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,-15,6.38,2.81,0.44,1188,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,-5,6.31,2.78,0.44,1199,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,0,6.25,2.75,0.44,1209,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,5,6.16,2.71,0.44,1219,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,10,6.1,2.69,0.44,1225,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,15,6.04,2.66,0.44,1265,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,20,5.95,2.62,0.44,1320,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,25,5.85,2.57,0.44,1408,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,30,5.71,2.51,0.44,1472,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,35,5.55,2.44,0.44,1526,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,40,5.09,2.24,0.44,1620,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,20,45,4.2,1.85,0.44,1681,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,-15,6.49,2.08,0.32,1204,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,-5,6.42,2.05,0.32,1215,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,0,6.35,2.03,0.32,1226,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,5,6.27,2.01,0.32,1235,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,10,6.21,1.99,0.32,1241,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,15,6.14,1.96,0.32,1281,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,20,6.06,1.94,0.32,1336,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,25,5.95,1.9,0.32,1424,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,30,5.81,1.86,0.32,1488,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,35,5.64,1.8,0.32,1543,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,40,5.18,1.66,0.32,1636,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,22,22,45,4.27,1.37,0.32,1697,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,-15,6.31,3.79,0.6,1176,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,-5,6.25,3.75,0.6,1187,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,0,6.18,3.71,0.6,1198,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,5,6.1,3.66,0.6,1207,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,10,6.04,3.63,0.6,1213,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,15,5.98,3.59,0.6,1254,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,20,5.9,3.54,0.6,1309,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,25,5.79,3.47,0.6,1398,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,30,5.66,3.39,0.6,1463,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,35,5.49,3.29,0.6,1518,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,40,5.04,3.02,0.6,1612,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,18,45,4.16,2.49,0.6,1674,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,-15,6.51,3.12,0.48,1200,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,-5,6.44,3.09,0.48,1211,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,0,6.37,3.06,0.48,1222,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,5,6.29,3.02,0.48,1231,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,10,6.23,2.99,0.48,1237,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,15,6.16,2.96,0.48,1278,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,20,6.08,2.92,0.48,1333,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,25,5.97,2.86,0.48,1422,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,30,5.83,2.8,0.48,1487,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,35,5.66,2.72,0.48,1542,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,40,5.19,2.49,0.48,1636,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,20,45,4.29,2.06,0.48,1698,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,-15,6.62,2.38,0.36,1216,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,-5,6.55,2.36,0.36,1227,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,0,6.48,2.33,0.36,1238,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,5,6.4,2.3,0.36,1248,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,10,6.33,2.28,0.36,1254,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,15,6.27,2.26,0.36,1294,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,20,6.18,2.22,0.36,1350,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,25,6.07,2.19,0.36,1438,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,30,5.93,2.13,0.36,1503,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,35,5.75,2.07,0.36,1558,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,40,5.28,1.9,0.36,1653,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,23,22,45,4.36,1.57,0.36,1714,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,-15,6.44,4.12,0.64,1188,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,-5,6.38,4.08,0.64,1199,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,0,6.31,4.04,0.64,1210,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,5,6.23,3.99,0.64,1220,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,10,6.17,3.95,0.64,1226,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,15,6.1,3.9,0.64,1267,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,20,6.02,3.85,0.64,1323,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,25,5.91,3.78,0.64,1412,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,30,5.77,3.69,0.64,1478,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,35,5.6,3.59,0.64,1533,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,40,5.14,3.29,0.64,1629,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,18,45,4.24,2.72,0.64,1691,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,-15,6.64,3.45,0.52,1212,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,-5,6.57,3.42,0.52,1223,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,0,6.5,3.38,0.52,1234,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,5,6.42,3.34,0.52,1244,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,10,6.36,3.3,0.52,1250,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,15,6.29,3.27,0.52,1291,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,20,6.2,3.22,0.52,1347,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,25,6.09,3.17,0.52,1436,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,30,5.95,3.09,0.52,1502,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,35,5.77,3.0,0.52,1557,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,40,5.3,2.76,0.52,1653,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,20,45,4.37,2.27,0.52,1715,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,-15,6.75,2.7,0.4,1229,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,-5,6.69,2.67,0.4,1239,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,0,6.61,2.65,0.4,1250,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,5,6.53,2.61,0.4,1260,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,10,6.46,2.59,0.4,1266,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,15,6.39,2.56,0.4,1307,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,20,6.31,2.52,0.4,1363,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
