indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,25,6.19,2.48,0.4,1453,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,30,6.05,2.42,0.4,1518,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,35,5.87,2.35,0.4,1574,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,40,5.39,2.16,0.4,1669,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,22,45,4.45,1.78,0.4,1732,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,-15,6.85,1.92,0.28,1248,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,-5,6.78,1.9,0.28,1259,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,0,6.71,1.88,0.28,1270,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,5,6.62,1.85,0.28,1280,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,10,6.55,1.84,0.28,1286,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,15,6.48,1.82,0.28,1327,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,20,6.39,1.79,0.28,1383,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,25,6.28,1.76,0.28,1472,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,30,6.13,1.72,0.28,1538,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,35,5.95,1.67,0.28,1593,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,40,5.47,1.53,0.28,1689,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,24,24,45,4.51,1.26,0.28,1751,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,-15,6.64,4.52,0.68,1200,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,-5,6.58,4.47,0.68,1211,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,0,6.5,4.42,0.68,1222,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,5,6.42,4.37,0.68,1232,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,10,6.36,4.32,0.68,1238,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,15,6.29,4.28,0.68,1279,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,20,6.2,4.22,0.68,1336,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,25,6.09,4.14,0.68,1426,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,30,5.95,4.05,0.68,1492,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,35,5.78,3.93,0.68,1549,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,40,5.3,3.61,0.68,1645,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,18,45,4.37,2.97,0.68,1708,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,-15,6.85,3.83,0.56,1224,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,-5,6.78,3.8,0.56,1235,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,0,6.7,3.75,0.56,1246,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,5,6.62,3.71,0.56,1256,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,10,6.55,3.67,0.56,1263,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,15,6.48,3.63,0.56,1304,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,20,6.39,3.58,0.56,1360,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,25,6.28,3.52,0.56,1451,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,30,6.13,3.43,0.56,1517,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,35,5.95,3.33,0.56,1573,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,40,5.46,3.06,0.56,1670,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,20,45,4.51,2.52,0.56,1733,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,-15,6.96,3.06,0.44,1241,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,-5,6.89,3.03,0.44,1252,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,0,6.82,3.0,0.44,1263,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,5,6.73,2.96,0.44,1273,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,10,6.66,2.93,0.44,1279,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,15,6.59,2.9,0.44,1321,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,20,6.5,2.86,0.44,1377,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,25,6.39,2.81,0.44,1468,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,30,6.24,2.74,0.44,1534,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,35,6.05,2.66,0.44,1590,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,40,5.56,2.45,0.44,1686,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,22,45,4.58,2.02,0.44,1749,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,-15,7.06,2.26,0.32,1261,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,-5,6.99,2.24,0.32,1272,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,0,6.91,2.21,0.32,1283,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,5,6.82,2.18,0.32,1293,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,10,6.76,2.16,0.32,1299,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,15,6.68,2.14,0.32,1340,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,20,6.59,2.11,0.32,1397,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,25,6.47,2.07,0.32,1487,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,30,6.32,2.02,0.32,1553,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,35,6.14,1.96,0.32,1609,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,40,5.64,1.8,0.32,1706,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,25,24,45,4.65,1.49,0.32,1769,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,-15,6.85,4.93,0.72,1212,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,-5,6.78,4.88,0.72,1223,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,0,6.71,4.83,0.72,1234,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,5,6.62,4.77,0.72,1244,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,10,6.55,4.72,0.72,1251,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,15,6.48,4.67,0.72,1292,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,20,6.39,4.6,0.72,1349,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,25,6.28,4.52,0.72,1441,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,30,6.13,4.42,0.72,1508,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,35,5.95,4.29,0.72,1564,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,40,5.47,3.94,0.72,1662,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,18,45,4.51,3.25,0.72,1725,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,-15,7.06,4.23,0.6,1237,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,-5,6.99,4.19,0.6,1248,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,0,6.91,4.15,0.6,1259,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,5,6.82,4.09,0.6,1269,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,10,6.75,4.05,0.6,1275,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,15,6.68,4.01,0.6,1317,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,20,6.59,3.95,0.6,1374,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,25,6.47,3.88,0.6,1466,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,30,6.32,3.79,0.6,1532,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,35,6.14,3.68,0.6,1589,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,40,5.63,3.38,0.6,1687,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,20,45,4.65,2.79,0.6,1750,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,-15,7.18,3.44,0.48,1254,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,-5,7.11,3.41,0.48,1265,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,0,7.03,3.37,0.48,1276,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,5,6.94,3.33,0.48,1286,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,10,6.87,3.3,0.48,1292,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,15,6.79,3.26,0.48,1334,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,20,6.7,3.22,0.48,1391,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,25,6.58,3.16,0.48,1482,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,30,6.43,3.09,0.48,1549,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,35,6.24,3.0,0.48,1606,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,40,5.73,2.75,0.48,1703,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,22,45,4.73,2.27,0.48,1767,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,-15,7.28,2.62,0.36,1273,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,-5,7.21,2.59,0.36,1284,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,0,7.13,2.57,0.36,1296,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,5,7.04,2.53,0.36,1306,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,10,6.97,2.51,0.36,1312,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,15,6.89,2.48,0.36,1354,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,20,6.79,2.45,0.36,1411,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,25,6.67,2.4,0.36,1502,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,30,6.52,2.35,0.36,1569,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,35,6.33,2.28,0.36,1626,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,40,5.81,2.09,0.36,1723,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,24,45,4.79,1.73,0.36,1787,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,-15,7.39,1.77,0.24,1296,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,-5,7.32,1.76,0.24,1307,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,0,7.24,1.74,0.24,1318,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,5,7.15,1.72,0.24,1328,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,10,7.08,1.7,0.24,1335,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,15,7.0,1.68,0.24,1376,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,20,6.9,1.66,0.24,1434,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,25,6.78,1.63,0.24,1525,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,30,6.62,1.59,0.24,1592,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,35,6.43,1.54,0.24,1648,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,40,5.9,1.42,0.24,1746,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,26,26,45,4.87,1.17,0.24,1809,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,-15,6.99,5.31,0.76,1224,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,-5,6.92,5.26,0.76,1235,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,0,6.84,5.2,0.76,1247,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,5,6.75,5.13,0.76,1257,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,10,6.69,5.08,0.76,1263,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,15,6.62,5.03,0.76,1305,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,20,6.52,4.96,0.76,1363,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,25,6.41,4.87,0.76,1455,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,30,6.26,4.76,0.76,1523,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,35,6.08,4.62,0.76,1580,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,40,5.58,4.24,0.76,1679,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,18,45,4.6,3.5,0.76,1743,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,-15,7.13,4.99,0.7,1234,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,-5,7.06,4.94,0.7,1245,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,0,6.98,4.89,0.7,1257,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,5,6.89,4.82,0.7,1267,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,10,6.82,4.78,0.7,1273,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,15,6.75,4.73,0.7,1315,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,20,6.66,4.66,0.7,1373,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,25,6.54,4.58,0.7,1465,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,30,6.39,4.47,0.7,1533,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,35,6.2,4.34,0.7,1590,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,40,5.69,3.98,0.7,1689,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,19,45,4.7,3.29,0.7,1753,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,-15,7.2,4.61,0.64,1249,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,-5,7.13,4.56,0.64,1260,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,0,7.05,4.51,0.64,1272,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,5,6.96,4.46,0.64,1282,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,10,6.89,4.41,0.64,1288,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,15,6.82,4.36,0.64,1330,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,20,6.72,4.3,0.64,1388,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,25,6.6,4.23,0.64,1480,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,30,6.45,4.13,0.64,1548,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,35,6.26,4.01,0.64,1605,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,40,5.75,3.68,0.64,1704,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,20,45,4.74,3.04,0.64,1768,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,-15,7.32,3.81,0.52,1266,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,-5,7.25,3.77,0.52,1277,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,0,7.17,3.73,0.52,1289,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,5,7.08,3.68,0.52,1299,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,10,7.01,3.65,0.52,1305,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,15,6.93,3.61,0.52,1347,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,20,6.84,3.56,0.52,1405,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,25,6.72,3.49,0.52,1497,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,30,6.56,3.41,0.52,1565,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,35,6.37,3.31,0.52,1622,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,40,5.85,3.04,0.52,1721,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,22,45,4.82,2.51,0.52,1785,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,-15,7.43,2.97,0.4,1286,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,-5,7.35,2.94,0.4,1297,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,0,7.27,2.91,0.4,1309,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,5,7.18,2.87,0.4,1319,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,10,7.11,2.84,0.4,1325,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,15,7.03,2.81,0.4,1367,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,20,6.93,2.77,0.4,1425,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,25,6.81,2.72,0.4,1517,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,30,6.65,2.66,0.4,1585,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,35,6.46,2.58,0.4,1642,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,40,5.93,2.37,0.4,1741,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,24,45,4.89,1.96,0.4,1805,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,-15,7.54,2.11,0.28,1309,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,-5,7.47,2.09,0.28,1320,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,0,7.39,2.07,0.28,1332,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,5,7.29,2.04,0.28,1342,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,10,7.22,2.02,0.28,1348,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,15,7.14,2.0,0.28,1390,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,20,7.04,1.97,0.28,1448,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,25,6.92,1.94,0.28,1540,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,30,6.76,1.89,0.28,1608,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,35,6.56,1.84,0.28,1665,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,40,6.02,1.69,0.28,1764,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,27,26,45,4.97,1.39,0.28,1828,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,-15,7.06,5.65,0.8,1236,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,-5,6.99,5.59,0.8,1248,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,0,6.91,5.53,0.8,1259,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,5,6.82,5.46,0.8,1269,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,10,6.75,5.4,0.8,1276,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,15,6.68,5.35,0.8,1318,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,20,6.59,5.27,0.8,1377,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,25,6.47,5.18,0.8,1470,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,30,6.32,5.06,0.8,1538,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,35,6.14,4.91,0.8,1596,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,40,5.63,4.51,0.8,1695,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,18,45,4.65,3.72,0.8,1760,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,-15,7.2,4.9,0.68,1262,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,-5,7.13,4.85,0.68,1273,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,0,7.05,4.8,0.68,1284,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,5,6.96,4.73,0.68,1295,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,10,6.89,4.69,0.68,1301,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,15,6.82,4.64,0.68,1344,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,20,6.72,4.57,0.68,1402,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,25,6.6,4.49,0.68,1495,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,30,6.45,4.39,0.68,1563,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,35,6.26,4.26,0.68,1621,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,40,5.75,3.91,0.68,1721,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,20,45,4.74,3.22,0.68,1785,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,-15,7.27,4.07,0.56,1279,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,-5,7.2,4.03,0.56,1290,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,0,7.12,3.99,0.56,1302,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,5,7.03,3.94,0.56,1312,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,10,6.96,3.9,0.56,1318,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,15,6.89,3.86,0.56,1361,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,20,6.79,3.8,0.56,1419,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,25,6.67,3.74,0.56,1512,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,30,6.51,3.65,0.56,1580,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,35,6.32,3.54,0.56,1638,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,40,5.81,3.25,0.56,1738,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,22,45,4.79,2.68,0.56,1803,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,-15,7.4,3.25,0.44,1299,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,-5,7.32,3.22,0.44,1310,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,0,7.24,3.19,0.44,1322,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,5,7.15,3.15,0.44,1332,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,10,7.08,3.12,0.44,1338,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,15,7.0,3.08,0.44,1381,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,20,6.91,3.04,0.44,1439,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,25,6.78,2.99,0.44,1532,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,30,6.63,2.92,0.44,1601,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,35,6.43,2.83,0.44,1658,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,40,5.9,2.6,0.44,1758,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,24,45,4.87,2.14,0.44,1823,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,-15,7.5,2.4,0.32,1322,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,-5,7.43,2.38,0.32,1334,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,0,7.35,2.35,0.32,1345,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,5,7.25,2.32,0.32,1355,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,10,7.18,2.3,0.32,1362,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,15,7.1,2.27,0.32,1404,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,20,7.0,2.24,0.32,1462,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,25,6.88,2.2,0.32,1556,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,30,6.72,2.15,0.32,1624,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,35,6.52,2.09,0.32,1682,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,40,5.99,1.92,0.32,1781,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,28,26,45,4.94,1.58,0.32,1846,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,-15,7.13,5.84,0.82,1249,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,-5,7.06,5.79,0.82,1260,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,0,6.98,5.72,0.82,1272,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,5,6.89,5.65,0.82,1282,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,10,6.82,5.59,0.82,1289,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,15,6.75,5.53,0.82,1332,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,20,6.65,5.46,0.82,1390,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,25,6.54,5.36,0.82,1485,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,30,6.38,5.23,0.82,1553,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,35,6.2,5.08,0.82,1612,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,40,5.69,4.67,0.82,1712,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,18,45,4.69,3.85,0.82,1778,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,-15,7.27,5.24,0.72,1274,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,-5,7.2,5.18,0.72,1286,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,0,7.12,5.13,0.72,1297,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,5,7.03,5.06,0.72,1308,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,10,6.96,5.01,0.72,1314,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,15,6.89,4.96,0.72,1357,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,20,6.79,4.89,0.72,1416,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,25,6.67,4.8,0.72,1510,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,30,6.51,4.69,0.72,1579,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,35,6.32,4.55,0.72,1637,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,40,5.81,4.18,0.72,1738,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,20,45,4.79,3.45,0.72,1803,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,-15,7.42,4.45,0.6,1292,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,-5,7.34,4.41,0.6,1303,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,0,7.27,4.36,0.6,1315,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,5,7.17,4.3,0.6,1325,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,10,7.1,4.26,0.6,1331,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,15,7.02,4.21,0.6,1374,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,20,6.93,4.16,0.6,1433,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,25,6.8,4.08,0.6,1527,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,30,6.64,3.99,0.6,1596,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,35,6.45,3.87,0.6,1655,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,40,5.92,3.55,0.6,1755,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,22,45,4.89,2.93,0.6,1821,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,-15,7.47,3.59,0.48,1312,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,-5,7.4,3.55,0.48,1324,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,0,7.32,3.51,0.48,1335,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,5,7.22,3.47,0.48,1345,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,10,7.15,3.43,0.48,1352,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,15,7.07,3.4,0.48,1395,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,20,6.98,3.35,0.48,1454,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,25,6.85,3.29,0.48,1548,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,30,6.69,3.21,0.48,1617,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,35,6.5,3.12,0.48,1675,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,40,5.96,2.86,0.48,1776,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,24,45,4.92,2.36,0.48,1841,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,-15,7.58,2.73,0.36,1336,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,-5,7.5,2.7,0.36,1347,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,0,7.42,2.67,0.36,1359,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,5,7.32,2.64,0.36,1369,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,10,7.25,2.61,0.36,1375,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,15,7.17,2.58,0.36,1418,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,20,7.07,2.55,0.36,1477,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,25,6.95,2.5,0.36,1571,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,30,6.79,2.44,0.36,1640,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,35,6.59,2.37,0.36,1698,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,40,6.05,2.18,0.36,1799,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,29,26,45,4.99,1.8,0.36,1864,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,-15,7.2,5.9,0.82,1261,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,-5,7.13,5.84,0.82,1273,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,0,7.05,5.78,0.82,1285,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,5,6.96,5.71,0.82,1295,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,10,6.89,5.65,0.82,1302,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,15,6.82,5.59,0.82,1345,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,20,6.72,5.51,0.82,1404,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,25,6.6,5.41,0.82,1499,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,30,6.45,5.29,0.82,1569,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,35,6.26,5.13,0.82,1628,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,40,5.75,4.71,0.82,1729,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,18,45,4.74,3.89,0.82,1796,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,-15,7.35,5.58,0.76,1287,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,-5,7.27,5.53,0.76,1299,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,0,7.19,5.47,0.76,1310,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,5,7.1,5.4,0.76,1321,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,10,7.03,5.34,0.76,1327,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,15,6.95,5.29,0.76,1371,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,20,6.86,5.21,0.76,1430,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,25,6.74,5.12,0.76,1525,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,30,6.58,5.0,0.76,1595,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,35,6.39,4.85,0.76,1654,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,40,5.86,4.46,0.76,1755,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,20,45,4.84,3.68,0.76,1821,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,-15,7.49,4.8,0.64,1305,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,-5,7.42,4.75,0.64,1316,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,0,7.34,4.7,0.64,1328,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,5,7.24,4.64,0.64,1338,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,10,7.17,4.59,0.64,1345,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,15,7.09,4.54,0.64,1388,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,20,7.0,4.48,0.64,1448,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,25,6.87,4.4,0.64,1543,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,30,6.71,4.3,0.64,1612,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,35,6.52,4.17,0.64,1671,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,40,5.98,3.83,0.64,1773,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,22,45,4.93,3.16,0.64,1839,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,-15,7.55,3.92,0.52,1325,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,-5,7.47,3.88,0.52,1337,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,0,7.39,3.84,0.52,1348,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,5,7.29,3.79,0.52,1359,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,10,7.22,3.76,0.52,1365,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,15,7.14,3.71,0.52,1409,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,20,7.05,3.66,0.52,1468,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,25,6.92,3.6,0.52,1563,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,30,6.76,3.51,0.52,1633,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
