indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,35,6.56,3.41,0.52,1692,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,40,6.02,3.13,0.52,1793,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,24,45,4.97,2.58,0.52,1859,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,-15,7.65,3.06,0.4,1349,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,-5,7.58,3.03,0.4,1360,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,0,7.49,3.0,0.4,1372,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,5,7.4,2.96,0.4,1383,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,10,7.32,2.93,0.4,1389,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,15,7.24,2.9,0.4,1432,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,20,7.14,2.86,0.4,1492,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,25,7.02,2.81,0.4,1587,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,30,6.85,2.74,0.4,1656,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,35,6.65,2.66,0.4,1715,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,40,6.11,2.44,0.4,1817,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,30,26,45,5.04,2.02,0.4,1883,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,-15,7.27,5.96,0.82,1274,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,-5,7.2,5.9,0.82,1286,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,0,7.12,5.84,0.82,1297,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,5,7.03,5.76,0.82,1308,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,10,6.96,5.71,0.82,1315,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,15,6.88,5.64,0.82,1358,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,20,6.79,5.57,0.82,1418,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,25,6.67,5.47,0.82,1514,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,30,6.51,5.34,0.82,1585,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,35,6.32,5.18,0.82,1644,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,40,5.8,4.76,0.82,1747,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,18,45,4.79,3.93,0.82,1814,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,-15,7.42,5.94,0.8,1300,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,-5,7.35,5.88,0.8,1312,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,0,7.27,5.81,0.8,1323,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,5,7.17,5.74,0.8,1334,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,10,7.1,5.68,0.8,1341,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,15,7.02,5.62,0.8,1384,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,20,6.93,5.54,0.8,1444,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,25,6.8,5.44,0.8,1540,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,30,6.65,5.32,0.8,1611,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,35,6.45,5.16,0.8,1670,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,40,5.92,4.74,0.8,1773,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,20,45,4.89,3.91,0.8,1840,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,-15,7.57,5.15,0.68,1318,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,-5,7.49,5.09,0.68,1329,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,0,7.41,5.04,0.68,1341,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,5,7.32,4.97,0.68,1352,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,10,7.24,4.93,0.68,1358,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,15,7.16,4.87,0.68,1402,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,20,7.07,4.8,0.68,1462,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,25,6.94,4.72,0.68,1558,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,30,6.78,4.61,0.68,1628,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,35,6.58,4.47,0.68,1688,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,40,6.04,4.11,0.68,1790,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,22,45,4.98,3.39,0.68,1857,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,-15,7.62,4.27,0.56,1338,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,-5,7.55,4.23,0.56,1350,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,0,7.46,4.18,0.56,1362,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,5,7.37,4.13,0.56,1372,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,10,7.29,4.08,0.56,1379,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,15,7.22,4.04,0.56,1423,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,20,7.12,3.98,0.56,1483,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,25,6.99,3.91,0.56,1579,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,30,6.83,3.82,0.56,1649,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,35,6.63,3.71,0.56,1709,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,40,6.08,3.41,0.56,1811,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,24,45,5.02,2.81,0.56,1878,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,-15,7.73,3.4,0.44,1362,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,-5,7.65,3.37,0.44,1374,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,0,7.57,3.33,0.44,1386,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,5,7.47,3.29,0.44,1396,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,10,7.4,3.25,0.44,1403,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,15,7.32,3.22,0.44,1447,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,20,7.22,3.17,0.44,1507,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,25,7.09,3.12,0.44,1603,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,30,6.92,3.05,0.44,1673,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,35,6.72,2.96,0.44,1733,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,40,6.17,2.71,0.44,1835,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,31,26,45,5.09,2.24,0.44,1902,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,-15,7.34,6.02,0.82,1287,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,-5,7.27,5.96,0.82,1298,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,0,7.19,5.9,0.82,1310,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,5,7.1,5.82,0.82,1321,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,10,7.03,5.76,0.82,1328,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,15,6.95,5.7,0.82,1372,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,20,6.86,5.62,0.82,1433,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,25,6.74,5.52,0.82,1530,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,30,6.58,5.39,0.82,1600,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,35,6.39,5.24,0.82,1661,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,40,5.86,4.81,0.82,1764,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,18,45,4.84,3.97,0.82,1832,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,-15,7.49,6.14,0.82,1313,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,-5,7.42,6.08,0.82,1325,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,0,7.34,6.02,0.82,1337,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,5,7.24,5.94,0.82,1347,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,10,7.17,5.88,0.82,1354,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,15,7.09,5.82,0.82,1398,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,20,7.0,5.74,0.82,1459,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,25,6.87,5.64,0.82,1556,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,30,6.71,5.5,0.82,1627,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,35,6.52,5.34,0.82,1687,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,40,5.98,4.91,0.82,1790,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,20,45,4.94,4.05,0.82,1858,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,-15,7.64,5.5,0.72,1331,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,-5,7.57,5.45,0.72,1343,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,0,7.49,5.39,0.72,1354,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,5,7.39,5.32,0.72,1365,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,10,7.32,5.27,0.72,1372,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,15,7.24,5.21,0.72,1416,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,20,7.14,5.14,0.72,1477,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,25,7.01,5.05,0.72,1574,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,30,6.85,4.93,0.72,1645,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,35,6.65,4.79,0.72,1705,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,40,6.1,4.39,0.72,1808,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,22,45,5.03,3.62,0.72,1876,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,-15,7.7,4.62,0.6,1352,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,-5,7.62,4.57,0.6,1364,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,0,7.54,4.52,0.6,1376,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,5,7.44,4.46,0.6,1386,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,10,7.37,4.42,0.6,1393,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,15,7.29,4.37,0.6,1437,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,20,7.19,4.31,0.6,1498,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,25,7.06,4.24,0.6,1595,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,30,6.89,4.14,0.6,1666,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,35,6.69,4.02,0.6,1726,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,40,6.14,3.69,0.6,1829,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,24,45,5.07,3.04,0.6,1897,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,-15,7.8,3.75,0.48,1376,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,-5,7.73,3.71,0.48,1388,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,0,7.64,3.67,0.48,1400,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,5,7.55,3.62,0.48,1410,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,10,7.47,3.59,0.48,1417,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,15,7.39,3.55,0.48,1461,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,20,7.29,3.5,0.48,1522,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,25,7.16,3.44,0.48,1619,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,30,6.99,3.36,0.48,1690,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,35,6.79,3.26,0.48,1750,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,40,6.23,2.99,0.48,1854,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-21UR4RJC8,AUW-21U4RK8,cooling,rated,32,26,45,5.14,2.47,0.48,1921,6.2,0.7,1590.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 66
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,-15,6.78,3.52,0.52,1373,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,-5,6.71,3.49,0.52,1386,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,0,6.64,3.45,0.52,1399,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,5,6.55,3.41,0.52,1410,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,10,6.49,3.37,0.52,1417,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,15,6.42,3.34,0.52,1464,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,20,6.33,3.29,0.52,1529,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,25,6.22,3.23,0.52,1632,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,30,6.07,3.16,0.52,1708,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,35,5.89,3.06,0.52,1772,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,40,5.41,2.81,0.52,1882,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,18,45,4.46,2.32,0.52,1954,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,-15,7.06,2.82,0.4,1397,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,-5,6.99,2.79,0.4,1409,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,0,6.91,2.76,0.4,1422,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,5,6.82,2.73,0.4,1433,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,10,6.75,2.7,0.4,1441,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,15,6.68,2.67,0.4,1488,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,20,6.59,2.64,0.4,1552,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,25,6.47,2.59,0.4,1656,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,30,6.32,2.53,0.4,1731,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,35,6.14,2.45,0.4,1795,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,40,5.63,2.25,0.4,1906,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,21,20,45,4.65,1.86,0.4,1978,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,-15,6.99,3.91,0.56,1387,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,-5,6.92,3.87,0.56,1400,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,0,6.84,3.83,0.56,1413,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,5,6.75,3.78,0.56,1424,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,10,6.69,3.74,0.56,1431,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,15,6.61,3.7,0.56,1479,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,20,6.52,3.65,0.56,1544,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,25,6.41,3.59,0.56,1649,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,30,6.26,3.5,0.56,1725,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,35,6.07,3.4,0.56,1790,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,40,5.58,3.12,0.56,1901,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,18,45,4.6,2.58,0.56,1974,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,-15,7.2,3.17,0.44,1411,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,-5,7.13,3.14,0.44,1424,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,0,7.05,3.1,0.44,1436,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,5,6.96,3.06,0.44,1448,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,10,6.89,3.03,0.44,1455,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,15,6.82,3.0,0.44,1503,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,20,6.72,2.96,0.44,1568,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,25,6.6,2.91,0.44,1672,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,30,6.45,2.84,0.44,1749,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,35,6.26,2.75,0.44,1814,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,40,5.75,2.53,0.44,1925,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,20,45,4.74,2.09,0.44,1998,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,-15,7.32,2.34,0.32,1427,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,-5,7.25,2.32,0.32,1440,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,0,7.17,2.29,0.32,1453,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,5,7.08,2.27,0.32,1464,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,10,7.01,2.24,0.32,1471,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,15,6.93,2.22,0.32,1519,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,20,6.84,2.19,0.32,1584,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,25,6.72,2.15,0.32,1689,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,30,6.56,2.1,0.32,1765,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,35,6.37,2.04,0.32,1830,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,40,5.85,1.87,0.32,1941,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,22,22,45,4.82,1.54,0.32,2014,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,-15,7.13,4.28,0.6,1401,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,-5,7.06,4.23,0.6,1414,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,0,6.98,4.19,0.6,1427,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,5,6.89,4.13,0.6,1439,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,10,6.82,4.09,0.6,1446,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,15,6.75,4.05,0.6,1494,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,20,6.66,3.99,0.6,1560,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,25,6.54,3.92,0.6,1665,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,30,6.38,3.83,0.6,1742,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,35,6.2,3.72,0.6,1808,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,40,5.69,3.41,0.6,1921,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,18,45,4.69,2.82,0.6,1994,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,-15,7.35,3.53,0.48,1425,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,-5,7.27,3.49,0.48,1438,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,0,7.19,3.45,0.48,1451,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,5,7.1,3.41,0.48,1463,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,10,7.03,3.38,0.48,1470,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,15,6.96,3.34,0.48,1518,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,20,6.86,3.29,0.48,1584,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,25,6.74,3.23,0.48,1689,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,30,6.58,3.16,0.48,1766,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,35,6.39,3.07,0.48,1832,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,40,5.86,2.82,0.48,1945,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,20,45,4.84,2.32,0.48,2018,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,-15,7.47,2.69,0.36,1442,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,-5,7.4,2.66,0.36,1454,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,0,7.32,2.63,0.36,1467,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,5,7.22,2.6,0.36,1479,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,10,7.15,2.57,0.36,1486,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,15,7.07,2.55,0.36,1534,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,20,6.98,2.51,0.36,1600,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,25,6.85,2.47,0.36,1706,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,30,6.69,2.41,0.36,1783,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,35,6.5,2.34,0.36,1848,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,40,5.96,2.15,0.36,1961,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,23,22,45,4.92,1.77,0.36,2034,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,-15,7.27,4.66,0.64,1415,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,-5,7.2,4.61,0.64,1428,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,0,7.12,4.56,0.64,1441,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,5,7.03,4.5,0.64,1453,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,10,6.96,4.46,0.64,1460,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,15,6.89,4.41,0.64,1509,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,20,6.79,4.35,0.64,1576,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,25,6.67,4.27,0.64,1682,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,30,6.52,4.17,0.64,1760,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,35,6.33,4.05,0.64,1826,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,40,5.81,3.72,0.64,1940,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,18,45,4.79,3.07,0.64,2014,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,-15,7.5,3.9,0.52,1440,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,-5,7.42,3.86,0.52,1453,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,0,7.34,3.82,0.52,1466,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,5,7.25,3.77,0.52,1477,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,10,7.18,3.73,0.52,1485,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,15,7.1,3.69,0.52,1533,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,20,7.0,3.64,0.52,1600,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,25,6.88,3.58,0.52,1706,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,30,6.71,3.49,0.52,1784,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,35,6.52,3.39,0.52,1850,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,40,5.98,3.11,0.52,1964,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,20,45,4.94,2.57,0.52,2038,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,-15,7.62,3.05,0.4,1456,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,-5,7.55,3.02,0.4,1469,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,0,7.47,2.99,0.4,1482,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,5,7.37,2.95,0.4,1494,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,10,7.3,2.92,0.4,1501,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,15,7.22,2.89,0.4,1550,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,20,7.12,2.85,0.4,1616,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,25,6.99,2.8,0.4,1723,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,30,6.83,2.73,0.4,1801,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,35,6.63,2.65,0.4,1867,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,40,6.09,2.43,0.4,1981,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,22,45,5.02,2.01,0.4,2055,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,-15,7.73,2.16,0.28,1475,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,-5,7.65,2.14,0.28,1488,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,0,7.57,2.12,0.28,1501,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,5,7.47,2.09,0.28,1513,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,10,7.4,2.07,0.28,1521,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,15,7.32,2.05,0.28,1569,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,20,7.22,2.02,0.28,1636,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,25,7.09,1.99,0.28,1742,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,30,6.92,1.94,0.28,1820,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,35,6.72,1.88,0.28,1886,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,40,6.17,1.73,0.28,2000,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,24,24,45,5.09,1.43,0.28,2074,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,-15,7.5,5.1,0.68,1430,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,-5,7.42,5.05,0.68,1443,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,0,7.34,4.99,0.68,1456,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,5,7.25,4.93,0.68,1468,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,10,7.18,4.88,0.68,1475,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,15,7.1,4.83,0.68,1524,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,20,7.0,4.76,0.68,1591,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,25,6.88,4.68,0.68,1699,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,30,6.72,4.57,0.68,1778,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,35,6.52,4.43,0.68,1845,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,40,5.99,4.07,0.68,1960,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,18,45,4.94,3.36,0.68,2034,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,-15,7.73,4.33,0.56,1454,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,-5,7.65,4.29,0.56,1467,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,0,7.57,4.24,0.56,1480,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,5,7.47,4.18,0.56,1492,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,10,7.4,4.14,0.56,1500,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,15,7.32,4.1,0.56,1549,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,20,7.22,4.04,0.56,1616,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,25,7.09,3.97,0.56,1724,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,30,6.92,3.88,0.56,1802,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,35,6.72,3.76,0.56,1869,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,40,6.17,3.45,0.56,1984,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,20,45,5.09,2.85,0.56,2059,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,-15,7.86,3.46,0.44,1471,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,-5,7.78,3.42,0.44,1484,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,0,7.7,3.39,0.44,1497,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,5,7.6,3.34,0.44,1509,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,10,7.52,3.31,0.44,1516,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,15,7.44,3.27,0.44,1565,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,20,7.34,3.23,0.44,1633,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,25,7.21,3.17,0.44,1740,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,30,7.04,3.1,0.44,1819,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,35,6.83,3.01,0.44,1886,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,40,6.27,2.76,0.44,2001,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,22,45,5.18,2.28,0.44,2076,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,-15,7.97,2.55,0.32,1490,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,-5,7.89,2.53,0.32,1503,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,0,7.81,2.5,0.32,1517,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,5,7.7,2.47,0.32,1528,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,10,7.63,2.44,0.32,1536,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,15,7.55,2.41,0.32,1585,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,20,7.44,2.38,0.32,1652,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,25,7.31,2.34,0.32,1760,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,30,7.14,2.28,0.32,1839,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,35,6.93,2.22,0.32,1905,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,40,6.36,2.04,0.32,2020,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,25,24,45,5.25,1.68,0.32,2095,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,-15,7.73,5.57,0.72,1444,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,-5,7.65,5.51,0.72,1457,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,0,7.57,5.45,0.72,1471,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,5,7.47,5.38,0.72,1483,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,10,7.4,5.33,0.72,1490,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,15,7.32,5.27,0.72,1540,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,20,7.22,5.2,0.72,1608,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,25,7.09,5.11,0.72,1716,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,30,6.92,4.99,0.72,1796,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,35,6.72,4.84,0.72,1863,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,40,6.17,4.44,0.72,1979,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,18,45,5.09,3.67,0.72,2055,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,-15,7.97,4.78,0.6,1469,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,-5,7.89,4.73,0.6,1482,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,0,7.8,4.68,0.6,1495,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,5,7.7,4.62,0.6,1507,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,10,7.63,4.58,0.6,1515,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,15,7.54,4.53,0.6,1564,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,20,7.44,4.46,0.6,1632,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,25,7.31,4.38,0.6,1741,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,30,7.14,4.28,0.6,1820,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,35,6.93,4.16,0.6,1888,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,40,6.36,3.82,0.6,2004,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,20,45,5.25,3.15,0.6,2080,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,-15,8.1,3.89,0.48,1486,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,-5,8.02,3.85,0.48,1499,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,0,7.94,3.81,0.48,1512,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,5,7.83,3.76,0.48,1524,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,10,7.76,3.72,0.48,1532,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,15,7.67,3.68,0.48,1581,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,20,7.57,3.63,0.48,1649,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,25,7.43,3.57,0.48,1758,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,30,7.26,3.48,0.48,1837,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,35,7.05,3.38,0.48,1905,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,40,6.47,3.1,0.48,2021,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
