indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,22,45,5.34,2.56,0.48,2096,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,-15,8.22,2.96,0.36,1505,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,-5,8.14,2.93,0.36,1519,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,0,8.05,2.9,0.36,1532,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,5,7.94,2.86,0.36,1544,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,10,7.86,2.83,0.36,1551,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,15,7.78,2.8,0.36,1601,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,20,7.67,2.76,0.36,1669,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,25,7.54,2.71,0.36,1778,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,30,7.36,2.65,0.36,1857,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,35,7.15,2.57,0.36,1925,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,40,6.56,2.36,0.36,2041,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,24,45,5.41,1.95,0.36,2116,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,-15,8.35,2.0,0.24,1528,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,-5,8.27,1.98,0.24,1541,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,0,8.18,1.96,0.24,1555,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,5,8.07,1.94,0.24,1567,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,10,7.99,1.92,0.24,1574,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,15,7.9,1.9,0.24,1624,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,20,7.79,1.87,0.24,1692,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,25,7.66,1.84,0.24,1800,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,30,7.48,1.79,0.24,1880,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,35,7.26,1.74,0.24,1947,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,40,6.66,1.6,0.24,2063,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,26,26,45,5.5,1.32,0.24,2139,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,-15,7.89,6.0,0.76,1459,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,-5,7.81,5.94,0.76,1472,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,0,7.73,5.87,0.76,1485,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,5,7.63,5.8,0.76,1498,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,10,7.55,5.74,0.76,1505,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,15,7.47,5.68,0.76,1555,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,20,7.37,5.6,0.76,1624,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,25,7.24,5.5,0.76,1734,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,30,7.07,5.37,0.76,1814,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,35,6.86,5.21,0.76,1882,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,40,6.3,4.79,0.76,1999,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,18,45,5.2,3.95,0.76,2076,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,-15,8.05,5.63,0.7,1469,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,-5,7.97,5.58,0.7,1482,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,0,7.88,5.52,0.7,1495,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,5,7.78,5.45,0.7,1508,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,10,7.7,5.39,0.7,1515,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,15,7.62,5.33,0.7,1565,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,20,7.52,5.26,0.7,1634,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,25,7.38,5.17,0.7,1744,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,30,7.21,5.05,0.7,1824,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,35,7.0,4.9,0.7,1892,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,40,6.43,4.5,0.7,2009,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,19,45,5.3,3.71,0.7,2086,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,-15,8.13,5.2,0.64,1484,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,-5,8.05,5.15,0.64,1497,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,0,7.96,5.1,0.64,1510,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,5,7.86,5.03,0.64,1523,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,10,7.78,4.98,0.64,1530,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,15,7.7,4.93,0.64,1580,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,20,7.59,4.86,0.64,1649,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,25,7.46,4.77,0.64,1759,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,30,7.28,4.66,0.64,1839,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,35,7.07,4.52,0.64,1907,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,40,6.49,4.15,0.64,2024,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,20,45,5.35,3.43,0.64,2101,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,-15,8.27,4.3,0.52,1501,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,-5,8.19,4.26,0.52,1514,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,0,8.1,4.21,0.52,1527,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,5,7.99,4.16,0.52,1540,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,10,7.91,4.12,0.52,1547,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,15,7.83,4.07,0.52,1597,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,20,7.72,4.01,0.52,1666,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,25,7.58,3.94,0.52,1776,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,30,7.41,3.85,0.52,1856,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,35,7.19,3.74,0.52,1924,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,40,6.6,3.43,0.52,2041,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,22,45,5.45,2.83,0.52,2118,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,-15,8.38,3.35,0.4,1521,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,-5,8.3,3.32,0.4,1534,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,0,8.21,3.28,0.4,1547,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,5,8.11,3.24,0.4,1560,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,10,8.03,3.21,0.4,1567,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,15,7.94,3.18,0.4,1617,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,20,7.83,3.13,0.4,1686,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,25,7.69,3.08,0.4,1796,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,30,7.51,3.0,0.4,1876,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,35,7.29,2.92,0.4,1944,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,40,6.69,2.68,0.4,2061,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,24,45,5.52,2.21,0.4,2138,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,-15,8.52,2.39,0.28,1544,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,-5,8.43,2.36,0.28,1557,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,0,8.34,2.34,0.28,1570,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,5,8.24,2.31,0.28,1583,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,10,8.15,2.28,0.28,1590,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,15,8.06,2.26,0.28,1640,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,20,7.95,2.23,0.28,1709,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,25,7.81,2.19,0.28,1819,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,30,7.63,2.14,0.28,1899,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,35,7.41,2.07,0.28,1967,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,40,6.8,1.9,0.28,2084,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,27,26,45,5.61,1.57,0.28,2161,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,-15,7.97,6.37,0.8,1473,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,-5,7.89,6.31,0.8,1487,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,0,7.8,6.24,0.8,1500,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,5,7.7,6.16,0.8,1512,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,10,7.63,6.1,0.8,1520,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,15,7.54,6.03,0.8,1571,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,20,7.44,5.95,0.8,1640,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,25,7.31,5.85,0.8,1751,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,30,7.14,5.71,0.8,1832,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,35,6.93,5.54,0.8,1901,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,40,6.36,5.09,0.8,2019,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,18,45,5.25,4.2,0.8,2096,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,-15,8.13,5.53,0.68,1498,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,-5,8.05,5.47,0.68,1512,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,0,7.96,5.41,0.68,1526,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,5,7.86,5.34,0.68,1538,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,10,7.78,5.29,0.68,1545,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,15,7.7,5.23,0.68,1596,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,20,7.59,5.16,0.68,1665,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,25,7.46,5.07,0.68,1776,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,30,7.28,4.95,0.68,1857,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,35,7.07,4.81,0.68,1926,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,40,6.49,4.41,0.68,2045,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,20,45,5.35,3.64,0.68,2122,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,-15,8.21,4.6,0.56,1516,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,-5,8.13,4.55,0.56,1529,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,0,8.04,4.5,0.56,1543,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,5,7.94,4.45,0.56,1555,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,10,7.86,4.4,0.56,1563,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,15,7.77,4.35,0.56,1613,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,20,7.67,4.29,0.56,1682,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,25,7.53,4.22,0.56,1793,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,30,7.35,4.12,0.56,1874,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,35,7.14,4.0,0.56,1943,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,40,6.56,3.67,0.56,2062,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,22,45,5.41,3.03,0.56,2139,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,-15,8.35,3.67,0.44,1536,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,-5,8.27,3.64,0.44,1549,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,0,8.18,3.6,0.44,1563,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,5,8.07,3.55,0.44,1575,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,10,7.99,3.52,0.44,1583,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,15,7.91,3.48,0.44,1633,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,20,7.8,3.43,0.44,1703,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,25,7.66,3.37,0.44,1814,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,30,7.48,3.29,0.44,1895,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,35,7.26,3.2,0.44,1963,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,40,6.67,2.93,0.44,2082,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,24,45,5.5,2.42,0.44,2159,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,-15,8.47,2.71,0.32,1559,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,-5,8.38,2.68,0.32,1573,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,0,8.29,2.65,0.32,1586,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,5,8.19,2.62,0.32,1598,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,10,8.11,2.59,0.32,1606,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,15,8.02,2.57,0.32,1657,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,20,7.91,2.53,0.32,1726,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,25,7.77,2.49,0.32,1837,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,30,7.58,2.43,0.32,1918,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,35,7.36,2.36,0.32,1987,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,40,6.76,2.16,0.32,2105,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,28,26,45,5.58,1.78,0.32,2182,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,-15,8.05,6.6,0.82,1488,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,-5,7.97,6.53,0.82,1502,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,0,7.88,6.46,0.82,1515,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,5,7.78,6.38,0.82,1528,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,10,7.7,6.32,0.82,1535,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,15,7.62,6.25,0.82,1586,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,20,7.51,6.16,0.82,1656,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,25,7.38,6.05,0.82,1768,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,30,7.21,5.91,0.82,1850,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,35,7.0,5.74,0.82,1920,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,40,6.42,5.27,0.82,2039,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,18,45,5.3,4.35,0.82,2117,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,-15,8.21,5.91,0.72,1513,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,-5,8.13,5.85,0.72,1527,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,0,8.04,5.79,0.72,1541,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,5,7.94,5.72,0.72,1553,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,10,7.86,5.66,0.72,1561,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,15,7.77,5.6,0.72,1612,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,20,7.67,5.52,0.72,1682,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,25,7.53,5.42,0.72,1794,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,30,7.35,5.3,0.72,1876,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,35,7.14,5.14,0.72,1945,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,40,6.56,4.72,0.72,2065,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,20,45,5.41,3.89,0.72,2143,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,-15,8.38,5.03,0.6,1531,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,-5,8.29,4.98,0.6,1544,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,0,8.2,4.92,0.6,1558,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,5,8.1,4.86,0.6,1570,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,10,8.02,4.81,0.6,1578,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,15,7.93,4.76,0.6,1629,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,20,7.82,4.69,0.6,1699,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,25,7.68,4.61,0.6,1811,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,30,7.5,4.5,0.6,1893,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,35,7.28,4.37,0.6,1963,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,40,6.69,4.01,0.6,2082,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,22,45,5.52,3.31,0.6,2160,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,-15,8.43,4.05,0.48,1551,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,-5,8.35,4.01,0.48,1565,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,0,8.26,3.96,0.48,1579,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,5,8.15,3.91,0.48,1591,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,10,8.07,3.88,0.48,1599,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,15,7.99,3.83,0.48,1650,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,20,7.88,3.78,0.48,1720,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,25,7.74,3.71,0.48,1832,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,30,7.55,3.63,0.48,1914,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,35,7.33,3.52,0.48,1983,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,40,6.73,3.23,0.48,2103,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,24,45,5.55,2.67,0.48,2181,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,-15,8.55,3.08,0.36,1575,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,-5,8.47,3.05,0.36,1588,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,0,8.38,3.02,0.36,1602,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,5,8.27,2.98,0.36,1614,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,10,8.19,2.95,0.36,1622,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,15,8.1,2.92,0.36,1673,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,20,7.99,2.87,0.36,1743,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,25,7.84,2.82,0.36,1855,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,30,7.66,2.76,0.36,1937,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,35,7.44,2.68,0.36,2007,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,40,6.83,2.46,0.36,2126,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,29,26,45,5.63,2.03,0.36,2204,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,-15,8.13,6.66,0.82,1503,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,-5,8.05,6.6,0.82,1517,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,0,7.96,6.53,0.82,1530,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,5,7.86,6.44,0.82,1543,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,10,7.78,6.38,0.82,1551,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,15,7.7,6.31,0.82,1602,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,20,7.59,6.22,0.82,1673,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,25,7.45,6.11,0.82,1786,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,30,7.28,5.97,0.82,1869,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,35,7.07,5.8,0.82,1939,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,40,6.49,5.32,0.82,2060,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,18,45,5.35,4.39,0.82,2139,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,-15,8.29,6.3,0.76,1529,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,-5,8.21,6.24,0.76,1542,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,0,8.12,6.17,0.76,1556,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,5,8.02,6.09,0.76,1569,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,10,7.94,6.03,0.76,1576,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,15,7.85,5.97,0.76,1628,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,20,7.74,5.89,0.76,1699,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,25,7.61,5.78,0.76,1812,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,30,7.43,5.65,0.76,1895,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,35,7.21,5.48,0.76,1965,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,40,6.62,5.03,0.76,2086,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,20,45,5.46,4.15,0.76,2164,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,-15,8.46,5.41,0.64,1546,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,-5,8.38,5.36,0.64,1560,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,0,8.28,5.3,0.64,1574,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,5,8.18,5.23,0.64,1586,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,10,8.1,5.18,0.64,1594,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,15,8.01,5.13,0.64,1646,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,20,7.9,5.06,0.64,1716,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,25,7.76,4.97,0.64,1829,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,30,7.58,4.85,0.64,1912,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,35,7.36,4.71,0.64,1982,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,40,6.75,4.32,0.64,2103,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,22,45,5.57,3.57,0.64,2182,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,-15,8.52,4.43,0.52,1567,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,-5,8.43,4.39,0.52,1580,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,0,8.34,4.34,0.52,1594,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,5,8.24,4.28,0.52,1607,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,10,8.15,4.24,0.52,1615,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,15,8.07,4.19,0.52,1666,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,20,7.95,4.14,0.52,1737,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,25,7.81,4.06,0.52,1850,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,30,7.63,3.97,0.52,1933,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,35,7.41,3.85,0.52,2003,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,40,6.8,3.54,0.52,2124,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,24,45,5.61,2.92,0.52,2202,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,-15,8.64,3.46,0.4,1590,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,-5,8.55,3.42,0.4,1604,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,0,8.46,3.38,0.4,1618,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,5,8.35,3.34,0.4,1630,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,10,8.27,3.31,0.4,1638,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,15,8.18,3.27,0.4,1690,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,20,8.07,3.23,0.4,1761,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,25,7.92,3.17,0.4,1874,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,30,7.74,3.09,0.4,1956,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,35,7.51,3.0,0.4,2027,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,40,6.9,2.76,0.4,2147,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,30,26,45,5.69,2.28,0.4,2226,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,-15,8.21,6.73,0.82,1518,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,-5,8.13,6.66,0.82,1532,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,0,8.04,6.59,0.82,1546,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,5,7.94,6.51,0.82,1558,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,10,7.86,6.44,0.82,1566,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,15,7.77,6.37,0.82,1618,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,20,7.66,6.29,0.82,1690,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,25,7.53,6.17,0.82,1804,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,30,7.35,6.03,0.82,1888,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,35,7.14,5.85,0.82,1958,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,40,6.55,5.37,0.82,2080,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,18,45,5.41,4.43,0.82,2160,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,-15,8.38,6.7,0.8,1544,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,-5,8.29,6.63,0.8,1558,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,0,8.2,6.56,0.8,1572,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,5,8.1,6.48,0.8,1584,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,10,8.02,6.41,0.8,1592,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,15,7.93,6.34,0.8,1644,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,20,7.82,6.26,0.8,1716,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,25,7.68,6.15,0.8,1830,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,30,7.5,6.0,0.8,1914,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,35,7.28,5.83,0.8,1984,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,40,6.69,5.35,0.8,2106,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,20,45,5.52,4.41,0.8,2186,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,-15,8.54,5.81,0.68,1562,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,-5,8.46,5.75,0.68,1575,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,0,8.37,5.69,0.68,1589,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,5,8.26,5.62,0.68,1602,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,10,8.18,5.56,0.68,1610,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,15,8.09,5.5,0.68,1662,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,20,7.98,5.42,0.68,1733,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,25,7.84,5.33,0.68,1848,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,30,7.65,5.2,0.68,1931,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,35,7.43,5.05,0.68,2002,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,40,6.82,4.64,0.68,2124,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,22,45,5.63,3.83,0.68,2204,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,-15,8.6,4.82,0.56,1582,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,-5,8.52,4.77,0.56,1596,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,0,8.43,4.72,0.56,1610,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,5,8.32,4.66,0.56,1623,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,10,8.24,4.61,0.56,1631,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,15,8.15,4.56,0.56,1683,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,20,8.03,4.5,0.56,1754,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,25,7.89,4.42,0.56,1869,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,30,7.71,4.32,0.56,1952,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,35,7.48,4.19,0.56,2023,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,40,6.87,3.85,0.56,2145,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,24,45,5.67,3.17,0.56,2224,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,-15,8.72,3.84,0.44,1606,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,-5,8.64,3.8,0.44,1620,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,0,8.54,3.76,0.44,1634,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,5,8.43,3.71,0.44,1647,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,10,8.35,3.67,0.44,1655,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,15,8.26,3.63,0.44,1707,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,20,8.15,3.58,0.44,1778,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,25,8.0,3.52,0.44,1892,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,30,7.81,3.44,0.44,1976,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,35,7.59,3.34,0.44,2047,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,40,6.96,3.06,0.44,2169,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,31,26,45,5.75,2.53,0.44,2248,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,-15,8.29,6.8,0.82,1533,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,-5,8.21,6.73,0.82,1547,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,0,8.12,6.66,0.82,1561,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,5,8.02,6.57,0.82,1574,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,10,7.94,6.51,0.82,1582,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,15,7.85,6.44,0.82,1634,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,20,7.74,6.35,0.82,1707,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,25,7.6,6.24,0.82,1822,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,30,7.43,6.09,0.82,1906,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,35,7.21,5.91,0.82,1978,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,40,6.62,5.43,0.82,2101,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,18,45,5.46,4.48,0.82,2182,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,-15,8.46,6.94,0.82,1559,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,-5,8.38,6.87,0.82,1573,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,0,8.29,6.79,0.82,1587,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,5,8.18,6.71,0.82,1600,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,10,8.1,6.64,0.82,1608,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,15,8.01,6.57,0.82,1661,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,20,7.9,6.48,0.82,1733,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,25,7.76,6.36,0.82,1848,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,30,7.58,6.21,0.82,1933,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,35,7.36,6.03,0.82,2004,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,40,6.75,5.54,0.82,2128,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,20,45,5.57,4.57,0.82,2208,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
ACT-24UR4RJC8,AUW-24U4RK8,cooling,rated,32,22,-15,8.63,6.21,0.72,1577,7.0,0.7,1892.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 67
