indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,24,30,10.73,4.83,0.45,2558,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,24,35,10.42,4.69,0.45,2652,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,24,40,9.56,4.3,0.45,2813,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,24,45,7.89,3.55,0.45,2918,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,-15,12.17,4.02,0.33,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,-5,12.05,3.98,0.33,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,0,11.92,3.93,0.33,2130,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,5,11.76,3.88,0.33,2147,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,10,11.65,3.84,0.33,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,15,11.52,3.8,0.33,2226,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,20,11.36,3.75,0.33,2320,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,25,11.16,3.68,0.33,2471,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,30,10.9,3.6,0.33,2581,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,35,10.58,3.49,0.33,2675,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,40,9.71,3.21,0.33,2836,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,27,26,45,8.01,2.64,0.33,2941,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,-15,11.38,9.67,0.85,2028,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,-5,11.27,9.58,0.85,2047,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,0,11.15,9.47,0.85,2066,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,5,11.0,9.35,0.85,2082,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,10,10.89,9.26,0.85,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,15,10.78,9.16,0.85,2162,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,20,10.63,9.03,0.85,2258,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,25,10.44,8.87,0.85,2410,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,30,10.19,8.67,0.85,2521,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,35,9.9,8.41,0.85,2616,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,40,9.09,7.72,0.85,2779,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,18,45,7.5,6.37,0.85,2885,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,-15,11.61,8.48,0.73,2054,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,-5,11.5,8.39,0.73,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,0,11.37,8.3,0.73,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,5,11.23,8.2,0.73,2107,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,10,11.12,8.12,0.73,2118,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,15,11.0,8.03,0.73,2188,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,20,10.84,7.92,0.73,2283,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,25,10.65,7.78,0.73,2435,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,30,10.4,7.59,0.73,2547,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,35,10.1,7.37,0.73,2641,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,40,9.27,6.77,0.73,2804,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,20,45,7.65,5.58,0.73,2910,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,-15,11.73,7.16,0.61,2071,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,-5,11.61,7.08,0.61,2089,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,0,11.49,7.01,0.61,2108,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,5,11.34,6.92,0.61,2125,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,10,11.23,6.85,0.61,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,15,11.11,6.77,0.61,2205,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,20,10.95,6.68,0.61,2300,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,25,10.76,6.56,0.61,2452,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,30,10.51,6.41,0.61,2564,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,35,10.2,6.22,0.61,2658,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,40,9.36,5.71,0.61,2821,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,22,45,7.73,4.71,0.61,2927,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,-15,11.93,5.85,0.49,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,-5,11.81,5.79,0.49,2109,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,0,11.68,5.72,0.49,2128,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,5,11.53,5.65,0.49,2145,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,10,11.42,5.6,0.49,2155,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,15,11.3,5.53,0.49,2225,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,20,11.14,5.46,0.49,2320,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,25,10.94,5.36,0.49,2473,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,30,10.69,5.24,0.49,2584,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,35,10.37,5.08,0.49,2679,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,40,9.52,4.67,0.49,2841,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,24,45,7.86,3.85,0.49,2947,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,-15,12.1,4.48,0.37,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,-5,11.98,4.43,0.37,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,0,11.85,4.38,0.37,2151,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,5,11.69,4.33,0.37,2168,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,10,11.58,4.28,0.37,2179,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,15,11.45,4.24,0.37,2248,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,20,11.3,4.18,0.37,2343,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,25,11.1,4.11,0.37,2496,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,30,10.84,4.01,0.37,2607,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,35,10.52,3.89,0.37,2702,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,40,9.66,3.57,0.37,2865,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,28,26,45,7.97,2.95,0.37,2971,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,-15,11.5,10.0,0.87,2049,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,-5,11.38,9.9,0.87,2067,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,0,11.26,9.79,0.87,2086,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,5,11.11,9.67,0.87,2103,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,10,11.0,9.57,0.87,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,15,10.88,9.47,0.87,2184,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,20,10.73,9.34,0.87,2280,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,25,10.54,9.17,0.87,2434,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,30,10.3,8.96,0.87,2547,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,35,10.0,8.7,0.87,2642,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,40,9.18,7.98,0.87,2806,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,18,45,7.57,6.59,0.87,2914,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,-15,11.73,9.03,0.77,2074,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,-5,11.61,8.94,0.77,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,0,11.49,8.85,0.77,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,5,11.34,8.73,0.77,2129,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,10,11.23,8.65,0.77,2139,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,15,11.11,8.55,0.77,2209,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,20,10.95,8.43,0.77,2306,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,25,10.76,8.28,0.77,2460,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,30,10.51,8.09,0.77,2572,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,35,10.2,7.85,0.77,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,40,9.36,7.21,0.77,2832,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,20,45,7.73,5.95,0.77,2939,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,-15,11.97,7.78,0.65,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,-5,11.85,7.7,0.65,2110,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,0,11.72,7.62,0.65,2129,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,5,11.57,7.52,0.65,2146,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,10,11.45,7.44,0.65,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,15,11.33,7.36,0.65,2227,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,20,11.17,7.26,0.65,2323,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,25,10.97,7.13,0.65,2477,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,30,10.72,6.97,0.65,2589,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,35,10.41,6.76,0.65,2685,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,40,9.55,6.21,0.65,2849,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,22,45,7.88,5.12,0.65,2956,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,-15,12.05,6.39,0.53,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,-5,11.93,6.32,0.53,2131,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,0,11.8,6.25,0.53,2149,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,5,11.65,6.17,0.53,2166,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,10,11.53,6.11,0.53,2177,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,15,11.41,6.05,0.53,2247,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,20,11.25,5.96,0.53,2343,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,25,11.05,5.86,0.53,2497,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,30,10.79,5.72,0.53,2610,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,35,10.48,5.55,0.53,2705,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,40,9.62,5.1,0.53,2870,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,24,45,7.94,4.21,0.53,2977,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,-15,12.22,5.01,0.41,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,-5,12.1,4.96,0.41,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,0,11.97,4.91,0.41,2173,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,5,11.81,4.84,0.41,2190,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,10,11.69,4.79,0.41,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,15,11.57,4.74,0.41,2271,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,20,11.41,4.68,0.41,2367,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,25,11.21,4.59,0.41,2521,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,30,10.94,4.49,0.41,2633,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,35,10.62,4.36,0.41,2729,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,40,9.75,4.0,0.41,2893,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,29,26,45,8.05,3.3,0.41,3000,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,-15,11.61,10.1,0.87,2069,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,-5,11.5,10.0,0.87,2088,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,0,11.37,9.89,0.87,2107,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,5,11.22,9.77,0.87,2124,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,10,11.11,9.67,0.87,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,15,10.99,9.56,0.87,2206,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,20,10.84,9.43,0.87,2303,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,25,10.65,9.27,0.87,2458,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,30,10.4,9.05,0.87,2572,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,35,10.1,8.78,0.87,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,40,9.27,8.06,0.87,2835,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,18,45,7.65,6.65,0.87,2943,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,-15,11.85,9.6,0.81,2095,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,-5,11.73,9.5,0.81,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,0,11.6,9.4,0.81,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,5,11.45,9.28,0.81,2150,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,10,11.34,9.19,0.81,2161,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,15,11.22,9.09,0.81,2231,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,20,11.06,8.96,0.81,2329,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,25,10.87,8.8,0.81,2484,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,30,10.61,8.6,0.81,2598,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,35,10.3,8.35,0.81,2694,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,40,9.46,7.66,0.81,2860,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,20,45,7.8,6.32,0.81,2968,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,-15,12.08,8.34,0.69,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,-5,11.97,8.26,0.69,2131,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,0,11.84,8.17,0.69,2150,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,5,11.68,8.06,0.69,2167,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,10,11.57,7.98,0.69,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,15,11.44,7.89,0.69,2249,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,20,11.28,7.79,0.69,2346,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,25,11.08,7.65,0.69,2502,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,30,10.82,7.47,0.69,2615,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,35,10.51,7.25,0.69,2712,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,40,9.65,6.66,0.69,2878,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,22,45,7.96,5.49,0.69,2986,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,-15,12.17,6.94,0.57,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,-5,12.05,6.87,0.57,2152,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,0,11.92,6.79,0.57,2171,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,5,11.77,6.71,0.57,2188,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,10,11.65,6.64,0.57,2199,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,15,11.52,6.57,0.57,2270,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,20,11.36,6.48,0.57,2367,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,25,11.16,6.36,0.57,2522,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,30,10.9,6.21,0.57,2636,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,35,10.58,6.03,0.57,2732,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,40,9.72,5.54,0.57,2898,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,24,45,8.01,4.57,0.57,3007,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,-15,12.34,5.55,0.45,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,-5,12.22,5.5,0.45,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,0,12.09,5.44,0.45,2195,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,5,11.93,5.37,0.45,2212,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,10,11.81,5.32,0.45,2222,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,15,11.68,5.26,0.45,2293,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,20,11.52,5.18,0.45,2390,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,25,11.32,5.09,0.45,2546,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,30,11.05,4.97,0.45,2660,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,35,10.73,4.83,0.45,2756,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,40,9.85,4.43,0.45,2922,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,30,26,45,8.13,3.66,0.45,3030,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,-15,11.73,10.2,0.87,2090,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,-5,11.61,10.1,0.87,2109,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,0,11.48,9.99,0.87,2128,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,5,11.34,9.86,0.87,2145,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,10,11.22,9.77,0.87,2156,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,15,11.1,9.66,0.87,2228,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,20,10.95,9.53,0.87,2326,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,25,10.76,9.36,0.87,2483,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,30,10.5,9.14,0.87,2598,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,35,10.2,8.87,0.87,2695,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,40,9.36,8.14,0.87,2863,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,18,45,7.72,6.72,0.87,2972,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,-15,11.97,10.17,0.85,2116,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,-5,11.85,10.07,0.85,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,0,11.72,9.96,0.85,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,5,11.57,9.83,0.85,2171,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,10,11.45,9.74,0.85,2182,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,15,11.33,9.63,0.85,2254,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,20,11.17,9.5,0.85,2352,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,25,10.98,9.33,0.85,2509,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,30,10.72,9.11,0.85,2624,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,35,10.41,8.85,0.85,2721,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,40,9.55,8.12,0.85,2889,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,20,45,7.88,6.7,0.85,2998,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,-15,12.21,8.91,0.73,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,-5,12.08,8.82,0.73,2153,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,0,11.95,8.73,0.73,2172,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,5,11.8,8.61,0.73,2189,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,10,11.68,8.53,0.73,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,15,11.56,8.44,0.73,2271,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,20,11.4,8.32,0.73,2370,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,25,11.19,8.17,0.73,2527,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,30,10.93,7.98,0.73,2641,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,35,10.61,7.75,0.73,2739,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,40,9.74,7.11,0.73,2907,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,22,45,8.04,5.87,0.73,3016,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,-15,12.29,7.5,0.61,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,-5,12.17,7.42,0.61,2173,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,0,12.04,7.34,0.61,2193,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,5,11.88,7.25,0.61,2210,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,10,11.77,7.18,0.61,2221,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,15,11.64,7.1,0.61,2292,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,20,11.48,7.0,0.61,2390,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,25,11.27,6.88,0.61,2548,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,30,11.01,6.72,0.61,2662,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,35,10.69,6.52,0.61,2760,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,40,9.81,5.99,0.61,2927,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,24,45,8.1,4.94,0.61,3037,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,-15,12.46,6.11,0.49,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,-5,12.34,6.05,0.49,2197,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,0,12.21,5.98,0.49,2217,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,5,12.05,5.9,0.49,2234,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,10,11.93,5.85,0.49,2245,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,15,11.8,5.78,0.49,2316,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,20,11.64,5.7,0.49,2414,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,25,11.43,5.6,0.49,2571,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,30,11.16,5.47,0.49,2686,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,35,10.84,5.31,0.49,2784,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,40,9.95,4.88,0.49,2951,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,31,26,45,8.21,4.02,0.49,3061,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,-15,11.84,10.3,0.87,2111,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,-5,11.73,10.2,0.87,2130,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,0,11.6,10.09,0.87,2149,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,5,11.45,9.96,0.87,2167,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,10,11.34,9.86,0.87,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,15,11.21,9.76,0.87,2250,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,20,11.06,9.62,0.87,2349,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,25,10.86,9.45,0.87,2508,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,30,10.61,9.23,0.87,2624,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,35,10.3,8.96,0.87,2722,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,40,9.46,8.23,0.87,2892,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,18,45,7.8,6.79,0.87,3002,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,-15,12.09,10.51,0.87,2137,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,-5,11.97,10.41,0.87,2156,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,0,11.84,10.3,0.87,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,5,11.68,10.17,0.87,2193,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,10,11.57,10.06,0.87,2204,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,15,11.44,9.96,0.87,2276,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,20,11.28,9.82,0.87,2375,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,25,11.09,9.64,0.87,2534,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,30,10.83,9.42,0.87,2650,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,35,10.51,9.14,0.87,2748,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,40,9.65,8.39,0.87,2918,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,20,45,7.96,6.93,0.87,3028,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,-15,12.33,9.49,0.77,2155,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,-5,12.21,9.4,0.77,2174,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,0,12.07,9.3,0.77,2194,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,5,11.92,9.18,0.77,2211,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,10,11.8,9.09,0.77,2222,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,15,11.67,8.99,0.77,2294,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,20,11.51,8.86,0.77,2393,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,25,11.31,8.71,0.77,2552,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,30,11.04,8.5,0.77,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,35,10.72,8.25,0.77,2766,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,40,9.84,7.58,0.77,2936,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,22,45,8.12,6.25,0.77,3046,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,-15,12.41,8.07,0.65,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,-5,12.29,7.99,0.65,2195,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,0,12.16,7.9,0.65,2215,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,5,12.0,7.8,0.65,2232,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,10,11.88,7.72,0.65,2243,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,15,11.75,7.64,0.65,2315,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,20,11.59,7.53,0.65,2414,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,25,11.39,7.4,0.65,2573,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,30,11.12,7.23,0.65,2689,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,35,10.8,7.02,0.65,2787,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,40,9.91,6.44,0.65,2957,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,24,45,8.18,5.31,0.65,3067,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,-15,12.59,6.67,0.53,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,-5,12.46,6.61,0.53,2219,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,0,12.33,6.53,0.53,2239,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,5,12.17,6.45,0.53,2256,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,10,12.05,6.39,0.53,2267,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,15,11.92,6.32,0.53,2339,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,20,11.75,6.23,0.53,2439,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,25,11.55,6.12,0.53,2597,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,30,11.28,5.98,0.53,2713,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,35,10.95,5.8,0.53,2811,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,40,10.05,5.33,0.53,2981,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U4RW8,cooling,rated,32,26,45,8.29,4.39,0.53,3091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 69
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,-15,9.68,5.52,0.57,1891,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,-5,9.58,5.46,0.57,1908,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,0,9.48,5.4,0.57,1925,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,5,9.36,5.33,0.57,1941,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,10,9.27,5.28,0.57,1951,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,15,9.17,5.22,0.57,2016,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,20,9.04,5.15,0.57,2104,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,25,8.88,5.06,0.57,2246,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,30,8.67,4.94,0.57,2350,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,35,8.42,4.8,0.57,2438,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,40,7.73,4.4,0.57,2590,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,18,45,6.38,3.63,0.57,2689,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,-15,10.08,4.54,0.45,1914,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,-5,9.98,4.49,0.45,1932,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,0,9.87,4.44,0.45,1949,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,5,9.74,4.39,0.45,1965,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,10,9.65,4.34,0.45,1974,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,15,9.54,4.29,0.45,2039,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,20,9.41,4.24,0.45,2128,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,25,9.24,4.16,0.45,2270,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,30,9.03,4.06,0.45,2374,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,35,8.77,3.94,0.45,2462,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,40,8.05,3.62,0.45,2614,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,21,20,45,6.64,2.99,0.45,2713,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,-15,9.98,6.09,0.61,1910,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,-5,9.88,6.03,0.61,1927,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,0,9.77,5.96,0.61,1945,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,5,9.65,5.89,0.61,1961,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,10,9.55,5.83,0.61,1970,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,15,9.45,5.76,0.61,2036,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,20,9.32,5.68,0.61,2126,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,25,9.15,5.58,0.61,2269,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,30,8.94,5.45,0.61,2374,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,35,8.68,5.29,0.61,2463,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,40,7.97,4.86,0.61,2616,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,18,45,6.57,4.01,0.61,2716,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,-15,10.29,5.04,0.49,1934,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,-5,10.18,4.99,0.49,1951,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
