indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,0,10.07,4.94,0.49,1969,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,5,9.94,4.87,0.49,1984,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,10,9.85,4.82,0.49,1994,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,15,9.74,4.77,0.49,2060,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,20,9.6,4.71,0.49,2149,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,25,9.43,4.62,0.49,2293,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,30,9.21,4.51,0.49,2398,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,35,8.94,4.38,0.49,2487,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,40,8.21,4.02,0.49,2640,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,20,45,6.77,3.32,0.49,2740,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,-15,10.46,3.87,0.37,1950,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,-5,10.36,3.83,0.37,1967,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,0,10.24,3.79,0.37,1985,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,5,10.11,3.74,0.37,2001,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,10,10.01,3.7,0.37,2010,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,15,9.9,3.66,0.37,2076,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,20,9.77,3.61,0.37,2166,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,25,9.59,3.55,0.37,2309,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,30,9.37,3.47,0.37,2414,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,35,9.1,3.37,0.37,2503,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,40,8.35,3.09,0.37,2656,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,22,22,45,6.89,2.55,0.37,2756,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,-15,10.18,6.62,0.65,1929,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,-5,10.08,6.55,0.65,1947,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,0,9.97,6.48,0.65,1964,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,5,9.85,6.4,0.65,1980,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,10,9.75,6.34,0.65,1990,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,15,9.64,6.27,0.65,2057,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,20,9.51,6.18,0.65,2147,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,25,9.34,6.07,0.65,2292,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,30,9.12,5.93,0.65,2398,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,35,8.86,5.76,0.65,2488,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,40,8.13,5.28,0.65,2643,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,18,45,6.71,4.36,0.65,2744,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,-15,10.5,5.56,0.53,1953,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,-5,10.39,5.51,0.53,1971,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,0,10.28,5.45,0.53,1988,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,5,10.15,5.38,0.53,2004,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,10,10.05,5.32,0.53,2014,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,15,9.94,5.27,0.53,2081,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,20,9.8,5.19,0.53,2171,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,25,9.63,5.1,0.53,2316,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,30,9.4,4.98,0.53,2422,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,35,9.13,4.84,0.53,2512,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,40,8.38,4.44,0.53,2667,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,20,45,6.91,3.66,0.53,2768,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,-15,10.67,4.38,0.41,1969,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,-5,10.57,4.33,0.41,1987,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,0,10.45,4.29,0.41,2005,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,5,10.32,4.23,0.41,2021,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,10,10.22,4.19,0.41,2031,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,15,10.11,4.14,0.41,2097,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,20,9.97,4.09,0.41,2187,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,25,9.79,4.01,0.41,2332,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,30,9.56,3.92,0.41,2438,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,35,9.28,3.81,0.41,2528,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,40,8.52,3.49,0.41,2683,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,23,22,45,7.03,2.88,0.41,2784,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,-15,10.39,7.17,0.69,1949,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,-5,10.29,7.1,0.69,1966,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,0,10.18,7.02,0.69,1984,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,5,10.05,6.93,0.69,2000,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,10,9.95,6.86,0.69,2010,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,15,9.84,6.79,0.69,2077,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,20,9.7,6.69,0.69,2169,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,25,9.53,6.58,0.69,2315,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,30,9.31,6.42,0.69,2422,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,35,9.04,6.24,0.69,2513,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,40,8.3,5.72,0.69,2669,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,18,45,6.84,4.72,0.69,2771,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,-15,10.71,6.1,0.57,1973,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,-5,10.6,6.04,0.57,1991,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,0,10.49,5.98,0.57,2009,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,5,10.35,5.9,0.57,2025,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,10,10.25,5.84,0.57,2035,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,15,10.14,5.78,0.57,2102,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,20,10.0,5.7,0.57,2193,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,25,9.82,5.6,0.57,2340,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,30,9.59,5.47,0.57,2447,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,35,9.31,5.31,0.57,2537,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,40,8.55,4.87,0.57,2694,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,20,45,7.05,4.02,0.57,2796,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,-15,10.89,4.9,0.45,1989,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,-5,10.78,4.85,0.45,2007,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,0,10.67,4.8,0.45,2025,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,5,10.53,4.74,0.45,2041,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,10,10.43,4.69,0.45,2051,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,15,10.31,4.64,0.45,2118,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,20,10.17,4.58,0.45,2210,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,25,9.99,4.5,0.45,2356,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,30,9.76,4.39,0.45,2463,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,35,9.47,4.26,0.45,2554,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,40,8.69,3.91,0.45,2710,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,22,45,7.17,3.23,0.45,2812,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,-15,11.04,3.64,0.33,2009,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,-5,10.93,3.61,0.33,2027,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,0,10.82,3.57,0.33,2044,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,5,10.68,3.52,0.33,2061,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,10,10.57,3.49,0.33,2071,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,15,10.46,3.45,0.33,2137,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,20,10.31,3.4,0.33,2229,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,25,10.13,3.34,0.33,2375,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,30,9.89,3.26,0.33,2482,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,35,9.6,3.17,0.33,2573,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,40,8.82,2.91,0.33,2730,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,24,24,45,7.27,2.4,0.33,2831,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,-15,10.71,7.82,0.73,1968,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,-5,10.61,7.74,0.73,1986,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,0,10.49,7.66,0.73,2004,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,5,10.36,7.56,0.73,2021,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,10,10.25,7.49,0.73,2031,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,15,10.14,7.4,0.73,2098,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,20,10.0,7.3,0.73,2191,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,25,9.83,7.17,0.73,2339,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,30,9.6,7.0,0.73,2447,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,35,9.32,6.8,0.73,2538,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,40,8.55,6.24,0.73,2696,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,18,45,7.06,5.15,0.73,2799,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,-15,11.04,6.73,0.61,1993,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,-5,10.93,6.67,0.61,2011,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,0,10.81,6.6,0.61,2029,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,5,10.67,6.51,0.61,2045,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,10,10.57,6.45,0.61,2055,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,15,10.45,6.38,0.61,2123,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,20,10.31,6.29,0.61,2215,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,25,10.13,6.18,0.61,2363,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,30,9.89,6.03,0.61,2471,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,35,9.6,5.86,0.61,2563,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,40,8.81,5.38,0.61,2721,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,20,45,7.27,4.44,0.61,2824,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,-15,11.23,5.5,0.49,2009,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,-5,11.12,5.45,0.49,2027,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,0,11.0,5.39,0.49,2046,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,5,10.86,5.32,0.49,2062,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,10,10.75,5.27,0.49,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,15,10.63,5.21,0.49,2139,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,20,10.48,5.14,0.49,2232,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,25,10.3,5.05,0.49,2380,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,30,10.06,4.93,0.49,2488,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,35,9.76,4.78,0.49,2580,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,40,8.96,4.39,0.49,2738,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,22,45,7.39,3.62,0.49,2840,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,-15,11.39,4.21,0.37,2029,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,-5,11.27,4.17,0.37,2047,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,0,11.15,4.13,0.37,2065,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,5,11.01,4.07,0.37,2081,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,10,10.9,4.03,0.37,2092,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,15,10.78,3.99,0.37,2159,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,20,10.63,3.93,0.37,2251,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,25,10.44,3.86,0.37,2399,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,30,10.2,3.77,0.37,2507,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,35,9.9,3.66,0.37,2599,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,40,9.09,3.36,0.37,2757,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,25,24,45,7.5,2.77,0.37,2860,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,-15,11.04,8.5,0.77,1988,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,-5,10.93,8.42,0.77,2006,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,0,10.82,8.33,0.77,2025,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,5,10.68,8.22,0.77,2041,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,10,10.57,8.14,0.77,2051,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,15,10.46,8.05,0.77,2119,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,20,10.31,7.94,0.77,2213,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,25,10.13,7.8,0.77,2362,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,30,9.89,7.62,0.77,2471,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,35,9.6,7.4,0.77,2564,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,40,8.82,6.79,0.77,2724,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,18,45,7.27,5.6,0.77,2828,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,-15,11.38,7.4,0.65,2013,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,-5,11.27,7.33,0.65,2031,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,0,11.15,7.25,0.65,2049,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,5,11.0,7.15,0.65,2066,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,10,10.89,7.08,0.65,2076,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,15,10.78,7.0,0.65,2144,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,20,10.63,6.91,0.65,2238,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,25,10.44,6.79,0.65,2387,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,30,10.19,6.63,0.65,2496,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,35,9.9,6.43,0.65,2589,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,40,9.09,5.91,0.65,2748,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,20,45,7.5,4.87,0.65,2852,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,-15,11.58,6.14,0.53,2030,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,-5,11.46,6.07,0.53,2048,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,0,11.34,6.01,0.53,2066,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,5,11.19,5.93,0.53,2083,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,10,11.08,5.87,0.53,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,15,10.96,5.81,0.53,2161,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,20,10.81,5.73,0.53,2254,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,25,10.62,5.63,0.53,2404,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,30,10.37,5.5,0.53,2513,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,35,10.07,5.34,0.53,2606,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,40,9.24,4.9,0.53,2765,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,22,45,7.62,4.04,0.53,2869,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,-15,11.74,4.81,0.41,2050,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,-5,11.62,4.76,0.41,2068,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,0,11.5,4.71,0.41,2086,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,5,11.35,4.65,0.41,2102,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,10,11.24,4.61,0.41,2113,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,15,11.11,4.56,0.41,2181,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,20,10.96,4.49,0.41,2274,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,25,10.77,4.41,0.41,2424,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,30,10.51,4.31,0.41,2533,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,35,10.21,4.18,0.41,2625,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,40,9.37,3.84,0.41,2785,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,24,45,7.73,3.17,0.41,2889,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,-15,11.93,3.46,0.29,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,-5,11.81,3.42,0.29,2090,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,0,11.68,3.39,0.29,2109,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,5,11.53,3.34,0.29,2125,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,10,11.41,3.31,0.29,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,15,11.29,3.27,0.29,2204,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,20,11.13,3.23,0.29,2297,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,25,10.94,3.17,0.29,2446,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,30,10.68,3.1,0.29,2556,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,35,10.37,3.01,0.29,2648,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,40,9.52,2.76,0.29,2808,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,26,26,45,7.85,2.28,0.29,2912,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,-15,11.27,9.13,0.81,2008,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,-5,11.16,9.04,0.81,2027,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,0,11.04,8.94,0.81,2045,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,5,10.89,8.82,0.81,2062,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,10,10.79,8.74,0.81,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,15,10.67,8.64,0.81,2141,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,20,10.52,8.52,0.81,2235,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,25,10.34,8.37,0.81,2386,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,30,10.09,8.18,0.81,2496,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,35,9.8,7.94,0.81,2590,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,40,9.0,7.29,0.81,2751,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,18,45,7.42,6.01,0.81,2856,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,-15,11.5,8.62,0.75,2018,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,-5,11.39,8.54,0.75,2037,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,0,11.26,8.45,0.75,2055,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,5,11.12,8.34,0.75,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,10,11.01,8.26,0.75,2082,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,15,10.89,8.17,0.75,2151,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,20,10.74,8.05,0.75,2245,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,25,10.55,7.91,0.75,2396,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,30,10.3,7.73,0.75,2506,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,35,10.0,7.5,0.75,2600,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,40,9.18,6.89,0.75,2761,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,19,45,7.57,5.68,0.75,2866,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,-15,11.61,8.01,0.69,2033,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,-5,11.5,7.93,0.69,2052,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,0,11.37,7.85,0.69,2070,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,5,11.23,7.75,0.69,2087,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,10,11.12,7.67,0.69,2097,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,15,11.0,7.59,0.69,2166,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,20,10.84,7.48,0.69,2260,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,25,10.65,7.35,0.69,2411,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,30,10.4,7.18,0.69,2521,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,35,10.1,6.97,0.69,2615,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,40,9.27,6.4,0.69,2776,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,20,45,7.65,5.28,0.69,2881,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,-15,11.81,6.73,0.57,2050,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,-5,11.69,6.67,0.57,2069,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,0,11.57,6.59,0.57,2087,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,5,11.42,6.51,0.57,2104,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,10,11.31,6.44,0.57,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,15,11.18,6.37,0.57,2183,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,20,11.03,6.29,0.57,2277,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,25,10.83,6.18,0.57,2428,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,30,10.58,6.03,0.57,2538,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,35,10.27,5.85,0.57,2632,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,40,9.43,5.37,0.57,2793,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,22,45,7.78,4.43,0.57,2898,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,-15,11.98,5.39,0.45,2070,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,-5,11.86,5.34,0.45,2089,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,0,11.73,5.28,0.45,2107,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,5,11.58,5.21,0.45,2124,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,10,11.46,5.16,0.45,2134,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,15,11.34,5.1,0.45,2203,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,20,11.18,5.03,0.45,2297,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,25,10.99,4.94,0.45,2448,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,30,10.73,4.83,0.45,2558,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,35,10.42,4.69,0.45,2652,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,40,9.56,4.3,0.45,2813,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,24,45,7.89,3.55,0.45,2918,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,-15,12.17,4.02,0.33,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,-5,12.05,3.98,0.33,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,0,11.92,3.93,0.33,2130,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,5,11.76,3.88,0.33,2147,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,10,11.65,3.84,0.33,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,15,11.52,3.8,0.33,2226,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,20,11.36,3.75,0.33,2320,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,25,11.16,3.68,0.33,2471,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,30,10.9,3.6,0.33,2581,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,35,10.58,3.49,0.33,2675,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,40,9.71,3.21,0.33,2836,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,27,26,45,8.01,2.64,0.33,2941,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,-15,11.38,9.67,0.85,2028,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,-5,11.27,9.58,0.85,2047,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,0,11.15,9.47,0.85,2066,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,5,11.0,9.35,0.85,2082,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,10,10.89,9.26,0.85,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,15,10.78,9.16,0.85,2162,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,20,10.63,9.03,0.85,2258,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,25,10.44,8.87,0.85,2410,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,30,10.19,8.67,0.85,2521,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,35,9.9,8.41,0.85,2616,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,40,9.09,7.72,0.85,2779,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,18,45,7.5,6.37,0.85,2885,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,-15,11.61,8.48,0.73,2054,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,-5,11.5,8.39,0.73,2072,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,0,11.37,8.3,0.73,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,5,11.23,8.2,0.73,2107,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,10,11.12,8.12,0.73,2118,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,15,11.0,8.03,0.73,2188,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,20,10.84,7.92,0.73,2283,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,25,10.65,7.78,0.73,2435,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,30,10.4,7.59,0.73,2547,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,35,10.1,7.37,0.73,2641,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,40,9.27,6.77,0.73,2804,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,20,45,7.65,5.58,0.73,2910,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,-15,11.73,7.16,0.61,2071,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,-5,11.61,7.08,0.61,2089,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,0,11.49,7.01,0.61,2108,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,5,11.34,6.92,0.61,2125,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,10,11.23,6.85,0.61,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,15,11.11,6.77,0.61,2205,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,20,10.95,6.68,0.61,2300,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,25,10.76,6.56,0.61,2452,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,30,10.51,6.41,0.61,2564,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,35,10.2,6.22,0.61,2658,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,40,9.36,5.71,0.61,2821,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,22,45,7.73,4.71,0.61,2927,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,-15,11.93,5.85,0.49,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,-5,11.81,5.79,0.49,2109,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,0,11.68,5.72,0.49,2128,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,5,11.53,5.65,0.49,2145,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,10,11.42,5.6,0.49,2155,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,15,11.3,5.53,0.49,2225,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,20,11.14,5.46,0.49,2320,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,25,10.94,5.36,0.49,2473,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,30,10.69,5.24,0.49,2584,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,35,10.37,5.08,0.49,2679,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,40,9.52,4.67,0.49,2841,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,24,45,7.86,3.85,0.49,2947,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,-15,12.1,4.48,0.37,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,-5,11.98,4.43,0.37,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,0,11.85,4.38,0.37,2151,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,5,11.69,4.33,0.37,2168,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,10,11.58,4.28,0.37,2179,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,15,11.45,4.24,0.37,2248,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,20,11.3,4.18,0.37,2343,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,25,11.1,4.11,0.37,2496,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,30,10.84,4.01,0.37,2607,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,35,10.52,3.89,0.37,2702,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,40,9.66,3.57,0.37,2865,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,28,26,45,7.97,2.95,0.37,2971,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,-15,11.5,10.0,0.87,2049,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,-5,11.38,9.9,0.87,2067,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,0,11.26,9.79,0.87,2086,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,5,11.11,9.67,0.87,2103,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,10,11.0,9.57,0.87,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,15,10.88,9.47,0.87,2184,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,20,10.73,9.34,0.87,2280,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,25,10.54,9.17,0.87,2434,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
