indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,30,10.3,8.96,0.87,2547,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,35,10.0,8.7,0.87,2642,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,40,9.18,7.98,0.87,2806,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,18,45,7.57,6.59,0.87,2914,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,-15,11.73,9.03,0.77,2074,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,-5,11.61,8.94,0.77,2093,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,0,11.49,8.85,0.77,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,5,11.34,8.73,0.77,2129,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,10,11.23,8.65,0.77,2139,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,15,11.11,8.55,0.77,2209,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,20,10.95,8.43,0.77,2306,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,25,10.76,8.28,0.77,2460,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,30,10.51,8.09,0.77,2572,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,35,10.2,7.85,0.77,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,40,9.36,7.21,0.77,2832,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,20,45,7.73,5.95,0.77,2939,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,-15,11.97,7.78,0.65,2091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,-5,11.85,7.7,0.65,2110,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,0,11.72,7.62,0.65,2129,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,5,11.57,7.52,0.65,2146,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,10,11.45,7.44,0.65,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,15,11.33,7.36,0.65,2227,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,20,11.17,7.26,0.65,2323,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,25,10.97,7.13,0.65,2477,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,30,10.72,6.97,0.65,2589,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,35,10.41,6.76,0.65,2685,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,40,9.55,6.21,0.65,2849,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,22,45,7.88,5.12,0.65,2956,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,-15,12.05,6.39,0.53,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,-5,11.93,6.32,0.53,2131,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,0,11.8,6.25,0.53,2149,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,5,11.65,6.17,0.53,2166,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,10,11.53,6.11,0.53,2177,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,15,11.41,6.05,0.53,2247,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,20,11.25,5.96,0.53,2343,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,25,11.05,5.86,0.53,2497,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,30,10.79,5.72,0.53,2610,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,35,10.48,5.55,0.53,2705,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,40,9.62,5.1,0.53,2870,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,24,45,7.94,4.21,0.53,2977,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,-15,12.22,5.01,0.41,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,-5,12.1,4.96,0.41,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,0,11.97,4.91,0.41,2173,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,5,11.81,4.84,0.41,2190,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,10,11.69,4.79,0.41,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,15,11.57,4.74,0.41,2271,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,20,11.41,4.68,0.41,2367,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,25,11.21,4.59,0.41,2521,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,30,10.94,4.49,0.41,2633,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,35,10.62,4.36,0.41,2729,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,40,9.75,4.0,0.41,2893,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,29,26,45,8.05,3.3,0.41,3000,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,-15,11.61,10.1,0.87,2069,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,-5,11.5,10.0,0.87,2088,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,0,11.37,9.89,0.87,2107,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,5,11.22,9.77,0.87,2124,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,10,11.11,9.67,0.87,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,15,10.99,9.56,0.87,2206,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,20,10.84,9.43,0.87,2303,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,25,10.65,9.27,0.87,2458,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,30,10.4,9.05,0.87,2572,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,35,10.1,8.78,0.87,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,40,9.27,8.06,0.87,2835,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,18,45,7.65,6.65,0.87,2943,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,-15,11.85,9.6,0.81,2095,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,-5,11.73,9.5,0.81,2114,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,0,11.6,9.4,0.81,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,5,11.45,9.28,0.81,2150,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,10,11.34,9.19,0.81,2161,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,15,11.22,9.09,0.81,2231,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,20,11.06,8.96,0.81,2329,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,25,10.87,8.8,0.81,2484,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,30,10.61,8.6,0.81,2598,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,35,10.3,8.35,0.81,2694,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,40,9.46,7.66,0.81,2860,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,20,45,7.8,6.32,0.81,2968,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,-15,12.08,8.34,0.69,2112,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,-5,11.97,8.26,0.69,2131,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,0,11.84,8.17,0.69,2150,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,5,11.68,8.06,0.69,2167,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,10,11.57,7.98,0.69,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,15,11.44,7.89,0.69,2249,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,20,11.28,7.79,0.69,2346,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,25,11.08,7.65,0.69,2502,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,30,10.82,7.47,0.69,2615,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,35,10.51,7.25,0.69,2712,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,40,9.65,6.66,0.69,2878,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,22,45,7.96,5.49,0.69,2986,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,-15,12.17,6.94,0.57,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,-5,12.05,6.87,0.57,2152,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,0,11.92,6.79,0.57,2171,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,5,11.77,6.71,0.57,2188,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,10,11.65,6.64,0.57,2199,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,15,11.52,6.57,0.57,2270,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,20,11.36,6.48,0.57,2367,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,25,11.16,6.36,0.57,2522,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,30,10.9,6.21,0.57,2636,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,35,10.58,6.03,0.57,2732,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,40,9.72,5.54,0.57,2898,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,24,45,8.01,4.57,0.57,3007,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,-15,12.34,5.55,0.45,2157,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,-5,12.22,5.5,0.45,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,0,12.09,5.44,0.45,2195,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,5,11.93,5.37,0.45,2212,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,10,11.81,5.32,0.45,2222,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,15,11.68,5.26,0.45,2293,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,20,11.52,5.18,0.45,2390,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,25,11.32,5.09,0.45,2546,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,30,11.05,4.97,0.45,2660,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,35,10.73,4.83,0.45,2756,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,40,9.85,4.43,0.45,2922,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,30,26,45,8.13,3.66,0.45,3030,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,-15,11.73,10.2,0.87,2090,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,-5,11.61,10.1,0.87,2109,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,0,11.48,9.99,0.87,2128,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,5,11.34,9.86,0.87,2145,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,10,11.22,9.77,0.87,2156,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,15,11.1,9.66,0.87,2228,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,20,10.95,9.53,0.87,2326,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,25,10.76,9.36,0.87,2483,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,30,10.5,9.14,0.87,2598,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,35,10.2,8.87,0.87,2695,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,40,9.36,8.14,0.87,2863,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,18,45,7.72,6.72,0.87,2972,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,-15,11.97,10.17,0.85,2116,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,-5,11.85,10.07,0.85,2135,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,0,11.72,9.96,0.85,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,5,11.57,9.83,0.85,2171,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,10,11.45,9.74,0.85,2182,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,15,11.33,9.63,0.85,2254,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,20,11.17,9.5,0.85,2352,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,25,10.98,9.33,0.85,2509,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,30,10.72,9.11,0.85,2624,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,35,10.41,8.85,0.85,2721,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,40,9.55,8.12,0.85,2889,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,20,45,7.88,6.7,0.85,2998,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,-15,12.21,8.91,0.73,2133,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,-5,12.08,8.82,0.73,2153,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,0,11.95,8.73,0.73,2172,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,5,11.8,8.61,0.73,2189,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,10,11.68,8.53,0.73,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,15,11.56,8.44,0.73,2271,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,20,11.4,8.32,0.73,2370,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,25,11.19,8.17,0.73,2527,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,30,10.93,7.98,0.73,2641,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,35,10.61,7.75,0.73,2739,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,40,9.74,7.11,0.73,2907,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,22,45,8.04,5.87,0.73,3016,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,-15,12.29,7.5,0.61,2154,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,-5,12.17,7.42,0.61,2173,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,0,12.04,7.34,0.61,2193,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,5,11.88,7.25,0.61,2210,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,10,11.77,7.18,0.61,2221,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,15,11.64,7.1,0.61,2292,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,20,11.48,7.0,0.61,2390,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,25,11.27,6.88,0.61,2548,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,30,11.01,6.72,0.61,2662,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,35,10.69,6.52,0.61,2760,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,40,9.81,5.99,0.61,2927,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,24,45,8.1,4.94,0.61,3037,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,-15,12.46,6.11,0.49,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,-5,12.34,6.05,0.49,2197,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,0,12.21,5.98,0.49,2217,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,5,12.05,5.9,0.49,2234,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,10,11.93,5.85,0.49,2245,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,15,11.8,5.78,0.49,2316,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,20,11.64,5.7,0.49,2414,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,25,11.43,5.6,0.49,2571,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,30,11.16,5.47,0.49,2686,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,35,10.84,5.31,0.49,2784,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,40,9.95,4.88,0.49,2951,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,31,26,45,8.21,4.02,0.49,3061,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,-15,11.84,10.3,0.87,2111,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,-5,11.73,10.2,0.87,2130,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,0,11.6,10.09,0.87,2149,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,5,11.45,9.96,0.87,2167,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,10,11.34,9.86,0.87,2178,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,15,11.21,9.76,0.87,2250,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,20,11.06,9.62,0.87,2349,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,25,10.86,9.45,0.87,2508,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,30,10.61,9.23,0.87,2624,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,35,10.3,8.96,0.87,2722,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,40,9.46,8.23,0.87,2892,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,18,45,7.8,6.79,0.87,3002,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,-15,12.09,10.51,0.87,2137,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,-5,11.97,10.41,0.87,2156,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,0,11.84,10.3,0.87,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,5,11.68,10.17,0.87,2193,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,10,11.57,10.06,0.87,2204,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,15,11.44,9.96,0.87,2276,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,20,11.28,9.82,0.87,2375,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,25,11.09,9.64,0.87,2534,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,30,10.83,9.42,0.87,2650,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,35,10.51,9.14,0.87,2748,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,40,9.65,8.39,0.87,2918,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,20,45,7.96,6.93,0.87,3028,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,-15,12.33,9.49,0.77,2155,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,-5,12.21,9.4,0.77,2174,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,0,12.07,9.3,0.77,2194,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,5,11.92,9.18,0.77,2211,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,10,11.8,9.09,0.77,2222,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,15,11.67,8.99,0.77,2294,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,20,11.51,8.86,0.77,2393,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,25,11.31,8.71,0.77,2552,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,30,11.04,8.5,0.77,2668,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,35,10.72,8.25,0.77,2766,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,40,9.84,7.58,0.77,2936,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,22,45,8.12,6.25,0.77,3046,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,-15,12.41,8.07,0.65,2176,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,-5,12.29,7.99,0.65,2195,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,0,12.16,7.9,0.65,2215,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,5,12.0,7.8,0.65,2232,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,10,11.88,7.72,0.65,2243,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,15,11.75,7.64,0.65,2315,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,20,11.59,7.53,0.65,2414,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,25,11.39,7.4,0.65,2573,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,30,11.12,7.23,0.65,2689,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,35,10.8,7.02,0.65,2787,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,40,9.91,6.44,0.65,2957,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,24,45,8.18,5.31,0.65,3067,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,-15,12.59,6.67,0.53,2200,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,-5,12.46,6.61,0.53,2219,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,0,12.33,6.53,0.53,2239,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,5,12.17,6.45,0.53,2256,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,10,12.05,6.39,0.53,2267,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,15,11.92,6.32,0.53,2339,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,20,11.75,6.23,0.53,2439,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,25,11.55,6.12,0.53,2597,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,30,11.28,5.98,0.53,2713,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,35,10.95,5.8,0.53,2811,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,40,10.05,5.33,0.53,2981,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-36UR4RKC8,AUW-36U6RW8,cooling,rated,32,26,45,8.29,4.39,0.53,3091,10.0,0.75,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 70
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,-15,11.71,6.68,0.57,2870,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,-5,12.2,5.49,0.45,2894,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,0,12.08,7.37,0.61,2899,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,5,12.45,6.1,0.49,2923,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,10,12.66,4.68,0.37,2939,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,15,12.32,8.01,0.65,2928,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,20,12.7,6.73,0.53,2952,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,25,12.92,5.3,0.41,2969,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,30,12.57,8.68,0.69,2958,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,35,12.96,7.39,0.57,2982,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,40,13.18,5.93,0.45,2999,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U6RN8,cooling,rated,32,26,45,13.36,4.41,0.33,3018,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 71
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2198,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2218,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2238,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2267,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2343,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2446,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2611,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,30,10.49,5.46,0.52,2731,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,35,10.19,5.3,0.52,2834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3010,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2221,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2241,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2261,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2291,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2634,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,30,10.92,4.37,0.4,2755,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,35,10.61,4.24,0.4,2857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2261,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2279,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2471,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2637,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,30,10.82,6.06,0.56,2759,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,35,10.5,5.88,0.56,2862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3156,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2284,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2314,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2390,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2661,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,30,11.15,4.9,0.44,2783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,35,10.82,4.76,0.44,2886,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2543,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2588,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,5,12.24,3.92,0.32,2319,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,10,12.12,3.88,0.32,2330,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,15,11.91,7.15,0.6,2302,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,20,11.79,7.08,0.6,2313,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,25,12.28,5.89,0.48,2326,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,30,12.16,5.83,0.48,2337,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,35,12.49,4.49,0.36,2342,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,40,12.36,4.45,0.36,2354,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U4RW8,cooling,rated,32,26,45,12.16,7.78,0.64,2325,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 72
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2198,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2218,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2238,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2256,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2267,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2343,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2446,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2611,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,30,10.49,5.46,0.52,2731,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,35,10.19,5.3,0.52,2834,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3010,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2221,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2241,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2261,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2280,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2291,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2469,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2634,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,30,10.92,4.37,0.4,2755,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,35,10.61,4.24,0.4,2857,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3034,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2261,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2279,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2471,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2637,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,30,10.82,6.06,0.56,2759,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,35,10.5,5.88,0.56,2862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3041,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3156,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2244,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2264,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2284,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2314,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2390,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2661,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,30,11.15,4.9,0.44,2783,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,35,10.82,4.76,0.44,2886,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3064,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2543,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2588,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,5,12.24,3.92,0.32,2319,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,10,12.12,3.88,0.32,2330,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,15,11.91,7.15,0.6,2302,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,20,11.79,7.08,0.6,2313,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,25,12.28,5.89,0.48,2326,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,30,12.16,5.83,0.48,2337,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,35,12.49,4.49,0.36,2342,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,40,12.36,4.45,0.36,2354,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-42UR4RKC8,AUW-42U6RW8,cooling,rated,32,26,45,12.16,7.78,0.64,2325,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 73
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,-15,13.07,6.8,0.52,3447,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,-5,13.61,5.44,0.4,3471,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
