indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,0,13.47,7.54,0.56,3482,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,5,13.89,6.11,0.44,3506,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,10,14.12,4.52,0.32,3522,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,15,13.75,8.25,0.6,3517,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,20,14.17,6.8,0.48,3541,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,25,14.41,5.19,0.36,3558,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,30,14.03,8.98,0.64,3553,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,35,14.46,7.52,0.52,3577,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,40,14.7,5.88,0.4,3594,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U6RN8,cooling,rated,32,26,45,14.91,4.17,0.28,3613,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 74
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,5,12.63,6.57,0.52,2879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,10,12.51,6.5,0.52,2893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,15,13.16,5.26,0.4,2902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,20,13.02,5.21,0.4,2917,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,25,13.02,7.29,0.56,2908,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,30,12.9,7.22,0.56,2922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,35,13.42,5.91,0.44,2932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,40,13.29,5.85,0.44,2946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U4RW8,cooling,rated,32,26,45,13.65,4.37,0.32,2948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 75
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3248,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,5,12.63,6.57,0.52,2879,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,10,12.51,6.5,0.52,2893,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,15,13.16,5.26,0.4,2902,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,20,13.02,5.21,0.4,2917,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,25,13.02,7.29,0.56,2908,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,30,12.9,7.22,0.56,2922,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,35,13.42,5.91,0.44,2932,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,40,13.29,5.85,0.44,2946,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-48UR4RKC8,AUW-48U6RW8,cooling,rated,32,26,45,13.65,4.37,0.32,2948,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 76
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,-15,15.49,8.05,0.52,4010,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,-5,15.34,7.97,0.52,4047,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,0,15.17,7.89,0.52,4083,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,5,14.97,7.79,0.52,4116,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,10,14.83,7.71,0.52,4137,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,15,14.66,7.63,0.52,4274,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,20,14.46,7.52,0.52,4462,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,25,14.21,7.39,0.52,4763,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,30,13.87,7.21,0.52,4982,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,35,13.47,7.0,0.52,5169,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,40,12.36,6.43,0.52,5490,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,18,45,10.2,5.3,0.52,5699,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,-15,16.13,6.45,0.4,4034,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,-5,15.97,6.39,0.4,4070,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,0,15.79,6.32,0.4,4107,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,5,15.59,6.24,0.4,4140,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,10,15.44,6.17,0.4,4161,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,15,15.27,6.11,0.4,4298,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,20,15.06,6.02,0.4,4486,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,25,14.79,5.92,0.4,4786,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,30,14.45,5.78,0.4,5006,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,35,14.02,5.61,0.4,5192,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,40,12.87,5.15,0.4,5513,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,21,20,45,10.62,4.25,0.4,5722,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,-15,15.97,8.94,0.56,4051,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,-5,15.81,8.85,0.56,4087,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,0,15.64,8.76,0.56,4125,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,5,15.44,8.64,0.56,4158,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,10,15.28,8.56,0.56,4179,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,15,15.12,8.47,0.56,4317,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,20,14.91,8.35,0.56,4507,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,25,14.65,8.2,0.56,4811,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,30,14.3,8.01,0.56,5033,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,35,13.89,7.78,0.56,5221,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,40,12.75,7.14,0.56,5545,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,18,45,10.52,5.89,0.56,5756,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,-15,16.46,7.24,0.44,4074,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,-5,16.29,7.17,0.44,4111,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,0,16.12,7.09,0.44,4148,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,5,15.91,7.0,0.44,4182,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,10,15.75,6.93,0.44,4203,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,15,15.58,6.86,0.44,4341,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,20,15.37,6.76,0.44,4531,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,25,15.09,6.64,0.44,4835,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,30,14.74,6.49,0.44,5056,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,35,14.31,6.3,0.44,5245,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,40,13.14,5.78,0.44,5569,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,20,45,10.84,4.77,0.44,5780,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,-15,16.74,5.36,0.32,4091,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,-5,16.57,5.3,0.32,4127,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,0,16.39,5.24,0.32,4165,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,5,16.18,5.18,0.32,4198,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,10,16.02,5.13,0.32,4219,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,15,15.85,5.07,0.32,4357,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,20,15.63,5.0,0.32,4547,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,25,15.35,4.91,0.32,4851,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,30,14.99,4.8,0.32,5073,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,35,14.55,4.66,0.32,5261,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,40,13.36,4.28,0.32,5585,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,22,22,45,11.02,3.53,0.32,5796,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,-15,16.29,9.78,0.6,4091,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,-5,16.13,9.68,0.6,4129,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,0,15.96,9.57,0.6,4166,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,5,15.75,9.45,0.6,4200,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,10,15.6,9.36,0.6,4221,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,15,15.43,9.26,0.6,4361,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,20,15.21,9.13,0.6,4553,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,25,14.94,8.97,0.6,4859,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,30,14.59,8.76,0.6,5083,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,35,14.17,8.5,0.6,5274,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,40,13.01,7.8,0.6,5601,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,18,45,10.73,6.44,0.6,5814,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,-15,16.79,8.06,0.48,4116,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,-5,16.63,7.98,0.48,4153,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,0,16.45,7.89,0.48,4190,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,5,16.23,7.79,0.48,4224,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,10,16.07,7.72,0.48,4245,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,15,15.9,7.63,0.48,4385,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,20,15.68,7.53,0.48,4577,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,25,15.4,7.39,0.48,4883,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,30,15.04,7.22,0.48,5107,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,35,14.6,7.01,0.48,5298,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,40,13.41,6.43,0.48,5625,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,20,45,11.06,5.31,0.48,5838,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,-15,17.08,6.15,0.36,4132,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,-5,16.91,6.09,0.36,4169,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,0,16.72,6.02,0.36,4207,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,5,16.51,5.94,0.36,4240,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,10,16.35,5.88,0.36,4262,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,15,16.17,5.82,0.36,4401,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,20,15.95,5.74,0.36,4593,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,25,15.66,5.64,0.36,4900,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,30,15.3,5.51,0.36,5124,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,35,14.85,5.35,0.36,5314,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,40,13.63,4.91,0.36,5642,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,23,22,45,11.25,4.05,0.36,5855,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,-15,16.63,10.64,0.64,4133,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,-5,16.46,10.54,0.64,4170,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,0,16.28,10.42,0.64,4208,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,5,16.07,10.29,0.64,4242,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,10,15.91,10.19,0.64,4264,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,15,15.74,10.07,0.64,4405,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,20,15.52,9.94,0.64,4599,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,25,15.25,9.76,0.64,4908,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,30,14.89,9.53,0.64,5135,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,35,14.46,9.25,0.64,5327,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,40,13.27,8.49,0.64,5658,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,18,45,10.95,7.01,0.64,5873,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,-15,17.14,8.91,0.52,4157,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,-5,16.97,8.82,0.52,4195,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,0,16.78,8.73,0.52,4233,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,5,16.57,8.61,0.52,4267,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,10,16.4,8.53,0.52,4288,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,15,16.22,8.44,0.52,4429,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,20,16.0,8.32,0.52,4623,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,25,15.72,8.17,0.52,4933,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,30,15.35,7.98,0.52,5159,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,35,14.9,7.75,0.52,5351,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,40,13.68,7.11,0.52,5682,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,20,45,11.29,5.87,0.52,5897,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,-15,17.43,6.97,0.4,4174,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,-5,17.25,6.9,0.4,4211,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,0,17.07,6.83,0.4,4249,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,5,16.85,6.74,0.4,4283,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,10,16.68,6.67,0.4,4305,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,15,16.5,6.6,0.4,4446,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,20,16.27,6.51,0.4,4639,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,25,15.98,6.39,0.4,4949,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,30,15.61,6.24,0.4,5176,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,35,15.15,6.06,0.4,5368,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,40,13.91,5.56,0.4,5699,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,22,45,11.48,4.59,0.4,5914,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,-15,17.67,4.95,0.28,4193,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,-5,17.5,4.9,0.28,4231,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,0,17.31,4.85,0.28,4269,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,5,17.08,4.78,0.28,4303,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,10,16.91,4.74,0.28,4324,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,15,16.73,4.68,0.28,4465,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,20,16.5,4.62,0.28,4659,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,25,16.21,4.54,0.28,4969,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,30,15.83,4.43,0.28,5195,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,35,15.37,4.3,0.28,5387,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,40,14.11,3.95,0.28,5718,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,24,24,45,11.64,3.26,0.28,5933,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,-15,17.14,11.66,0.68,4175,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,-5,16.97,11.54,0.68,4213,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,0,16.79,11.41,0.68,4251,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,5,16.57,11.27,0.68,4285,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,10,16.41,11.16,0.68,4307,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,15,16.23,11.04,0.68,4450,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,20,16.0,10.88,0.68,4645,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,25,15.72,10.69,0.68,4958,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,30,15.35,10.44,0.68,5187,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,35,14.91,10.14,0.68,5381,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,40,13.68,9.3,0.68,5715,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,18,45,11.29,7.68,0.68,5933,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,-15,17.67,9.89,0.56,4199,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,-5,17.49,9.79,0.56,4237,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,0,17.3,9.69,0.56,4275,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,5,17.08,9.56,0.56,4310,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,10,16.91,9.47,0.56,4331,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,15,16.72,9.37,0.56,4474,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,20,16.49,9.24,0.56,4670,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,25,16.2,9.07,0.56,4983,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,30,15.82,8.86,0.56,5211,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,35,15.36,8.6,0.56,5405,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,40,14.1,7.9,0.56,5739,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,20,45,11.63,6.52,0.56,5957,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,-15,17.97,7.9,0.44,4216,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,-5,17.79,7.83,0.44,4254,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,0,17.59,7.74,0.44,4292,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,5,17.37,7.64,0.44,4326,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,10,17.2,7.57,0.44,4348,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,15,17.01,7.48,0.44,4491,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,20,16.77,7.38,0.44,4686,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,25,16.48,7.25,0.44,4999,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,30,16.09,7.08,0.44,5228,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,35,15.62,6.87,0.44,5422,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,40,14.34,6.31,0.44,5756,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,22,45,11.83,5.21,0.44,5974,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,-15,18.22,5.83,0.32,4235,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,-5,18.04,5.77,0.32,4273,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,0,17.84,5.71,0.32,4312,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,5,17.61,5.64,0.32,4346,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,10,17.44,5.58,0.32,4368,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,15,17.25,5.52,0.32,4510,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,20,17.01,5.44,0.32,4706,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,25,16.71,5.35,0.32,5019,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,30,16.32,5.22,0.32,5247,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,35,15.84,5.07,0.32,5442,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,40,14.54,4.65,0.32,5776,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,25,24,45,12.0,3.84,0.32,5993,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,-15,17.67,12.72,0.72,4217,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,-5,17.5,12.6,0.72,4255,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,0,17.31,12.46,0.72,4294,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,5,17.08,12.3,0.72,4329,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,10,16.91,12.18,0.72,4350,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,15,16.73,12.05,0.72,4495,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,20,16.5,11.88,0.72,4692,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,25,16.21,11.67,0.72,5008,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,30,15.83,11.4,0.72,5239,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,35,15.37,11.06,0.72,5435,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,40,14.11,10.16,0.72,5773,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,18,45,11.64,8.38,0.72,5992,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,-15,18.21,10.93,0.6,4241,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,-5,18.03,10.82,0.6,4280,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,0,17.83,10.7,0.6,4319,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,5,17.61,10.56,0.6,4353,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,10,17.43,10.46,0.6,4375,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,15,17.24,10.35,0.6,4519,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,20,17.0,10.2,0.6,4717,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,25,16.7,10.02,0.6,5033,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,30,16.31,9.79,0.6,5264,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,35,15.84,9.5,0.6,5460,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,40,14.54,8.72,0.6,5797,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,20,45,11.99,7.2,0.6,6017,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,-15,18.52,8.89,0.48,4258,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,-5,18.34,8.8,0.48,4297,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,0,18.14,8.71,0.48,4335,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,5,17.91,8.59,0.48,4370,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,10,17.73,8.51,0.48,4392,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,15,17.54,8.42,0.48,4536,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,20,17.29,8.3,0.48,4734,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,25,16.99,8.15,0.48,5050,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,30,16.59,7.96,0.48,5281,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,35,16.11,7.73,0.48,5477,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,40,14.79,7.1,0.48,5814,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,22,45,12.2,5.85,0.48,6034,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,-15,18.78,6.76,0.36,4278,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,-5,18.59,6.69,0.36,4317,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,0,18.39,6.62,0.36,4355,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,5,18.16,6.54,0.36,4390,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,10,17.98,6.47,0.36,4412,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,15,17.78,6.4,0.36,4556,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,20,17.54,6.31,0.36,4753,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,25,17.23,6.2,0.36,5070,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,30,16.82,6.06,0.36,5300,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,35,16.33,5.88,0.36,5496,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,40,14.99,5.4,0.36,5834,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,24,45,12.37,4.45,0.36,6054,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,-15,19.08,4.58,0.24,4301,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,-5,18.89,4.53,0.24,4339,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,0,18.69,4.48,0.24,4378,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,5,18.45,4.43,0.24,4413,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,10,18.26,4.38,0.24,4435,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,15,18.07,4.34,0.24,4579,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,20,17.82,4.28,0.24,4776,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,25,17.5,4.2,0.24,5092,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,30,17.09,4.1,0.24,5323,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,35,16.59,3.98,0.24,5519,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,40,15.23,3.66,0.24,5857,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,26,26,45,12.57,3.02,0.24,6077,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,-15,18.03,13.7,0.76,4259,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,-5,17.85,13.57,0.76,4298,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,0,17.66,13.42,0.76,4337,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,5,17.43,13.25,0.76,4372,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,10,17.26,13.12,0.76,4394,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,15,17.07,12.97,0.76,4540,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,20,16.84,12.8,0.76,4739,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,25,16.54,12.57,0.76,5059,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,30,16.15,12.27,0.76,5292,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,35,15.68,11.92,0.76,5490,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,40,14.39,10.94,0.76,5831,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,18,45,11.88,9.03,0.76,6053,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,-15,18.4,12.88,0.7,4269,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,-5,18.22,12.75,0.7,4308,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,0,18.02,12.61,0.7,4347,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,5,17.79,12.45,0.7,4382,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,10,17.61,12.33,0.7,4404,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,15,17.42,12.19,0.7,4550,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,20,17.18,12.03,0.7,4749,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,25,16.88,11.81,0.7,5069,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,30,16.48,11.54,0.7,5302,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,35,16.0,11.2,0.7,5500,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,40,14.69,10.28,0.7,5841,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,19,45,12.12,8.48,0.7,6063,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,-15,18.58,11.89,0.64,4284,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,-5,18.4,11.78,0.64,4323,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,0,18.2,11.65,0.64,4362,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,5,17.97,11.5,0.64,4397,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,10,17.79,11.38,0.64,4419,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,15,17.59,11.26,0.64,4565,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,20,17.35,11.1,0.64,4764,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,25,17.04,10.91,0.64,5084,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,30,16.64,10.65,0.64,5317,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,35,16.16,10.34,0.64,5515,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,40,14.83,9.49,0.64,5856,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,20,45,12.24,7.83,0.64,6078,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,-15,18.9,9.83,0.52,4301,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,-5,18.71,9.73,0.52,4340,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,0,18.51,9.62,0.52,4379,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,5,18.27,9.5,0.52,4414,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,10,18.09,9.41,0.52,4436,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,15,17.89,9.3,0.52,4582,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,20,17.65,9.18,0.52,4781,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,25,17.33,9.01,0.52,5101,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,30,16.93,8.8,0.52,5334,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,35,16.43,8.55,0.52,5532,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,40,15.09,7.85,0.52,5873,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,22,45,12.45,6.47,0.52,6095,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,-15,19.16,7.67,0.4,4321,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,-5,18.97,7.59,0.4,4360,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,0,18.77,7.51,0.4,4399,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,5,18.53,7.41,0.4,4434,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,10,18.34,7.34,0.4,4456,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,15,18.14,7.26,0.4,4602,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,20,17.89,7.16,0.4,4801,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,25,17.58,7.03,0.4,5121,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,30,17.16,6.87,0.4,5354,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,35,16.66,6.67,0.4,5552,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,40,15.3,6.12,0.4,5893,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,24,45,12.62,5.05,0.4,6115,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,-15,19.47,5.45,0.28,4344,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,-5,19.28,5.4,0.28,4383,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,0,19.07,5.34,0.28,4422,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,5,18.82,5.27,0.28,4457,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,10,18.64,5.22,0.28,4479,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,15,18.43,5.16,0.28,4625,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,20,18.18,5.09,0.28,4824,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,25,17.86,5.0,0.28,5144,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,30,17.44,4.88,0.28,5377,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,35,16.93,4.74,0.28,5575,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,40,15.54,4.35,0.28,5916,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,27,26,45,12.82,3.59,0.28,6138,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
