indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,-15,18.21,14.57,0.8,4302,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,-5,18.03,14.42,0.8,4341,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,0,17.83,14.27,0.8,4381,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,5,17.61,14.08,0.8,4416,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,10,17.43,13.95,0.8,4438,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,15,17.24,13.79,0.8,4585,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,20,17.0,13.6,0.8,4787,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,25,16.7,13.36,0.8,5109,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,30,16.31,13.05,0.8,5345,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,35,15.84,12.67,0.8,5545,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,40,14.54,11.63,0.8,5889,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,18,45,11.99,9.6,0.8,6113,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,-15,18.58,12.64,0.68,4327,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,-5,18.4,12.51,0.68,4366,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,0,18.2,12.38,0.68,4406,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,5,17.97,12.22,0.68,4441,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,10,17.79,12.1,0.68,4464,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,15,17.59,11.96,0.68,4611,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,20,17.35,11.8,0.68,4812,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,25,17.04,11.59,0.68,5135,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,30,16.64,11.32,0.68,5370,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,35,16.16,10.99,0.68,5570,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,40,14.83,10.09,0.68,5915,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,20,45,12.24,8.32,0.68,6139,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,-15,18.77,10.51,0.56,4344,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,-5,18.58,10.41,0.56,4384,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,0,18.38,10.29,0.56,4423,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,5,18.15,10.16,0.56,4458,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,10,17.97,10.06,0.56,4481,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,15,17.77,9.95,0.56,4628,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,20,17.52,9.81,0.56,4829,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,25,17.21,9.64,0.56,5152,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,30,16.81,9.41,0.56,5387,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,35,16.32,9.14,0.56,5587,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,40,14.98,8.39,0.56,5932,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,22,45,12.36,6.92,0.56,6156,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,-15,19.09,8.4,0.44,4365,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,-5,18.9,8.32,0.44,4404,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,0,18.69,8.23,0.44,4443,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,5,18.45,8.12,0.44,4479,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,10,18.27,8.04,0.44,4501,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,15,18.07,7.95,0.44,4648,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,20,17.82,7.84,0.44,4849,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,25,17.51,7.7,0.44,5172,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,30,17.1,7.52,0.44,5408,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,35,16.6,7.3,0.44,5608,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,40,15.24,6.7,0.44,5952,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,24,45,12.57,5.53,0.44,6176,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,-15,19.36,6.19,0.32,4388,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,-5,19.16,6.13,0.32,4427,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,0,18.96,6.07,0.32,4466,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,5,18.71,5.99,0.32,4502,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,10,18.53,5.93,0.32,4524,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,15,18.33,5.86,0.32,4671,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,20,18.07,5.78,0.32,4873,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,25,17.75,5.68,0.32,5195,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,30,17.34,5.55,0.32,5431,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,35,16.83,5.39,0.32,5631,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,40,15.45,4.94,0.32,5975,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,28,26,45,12.75,4.08,0.32,6199,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,-15,18.39,15.08,0.82,4345,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,-5,18.21,14.93,0.82,4384,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,0,18.01,14.77,0.82,4424,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,5,17.78,14.58,0.82,4460,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,10,17.61,14.44,0.82,4483,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,15,17.41,14.28,0.82,4631,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,20,17.17,14.08,0.82,4835,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,25,16.87,13.83,0.82,5160,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,30,16.48,13.51,0.82,5398,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,35,16.0,13.12,0.82,5600,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,40,14.68,12.04,0.82,5948,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,18,45,12.11,9.93,0.82,6175,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,-15,18.77,13.51,0.72,4370,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,-5,18.58,13.38,0.72,4410,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,0,18.38,13.23,0.72,4450,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,5,18.15,13.06,0.72,4486,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,10,17.97,12.94,0.72,4508,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,15,17.77,12.79,0.72,4657,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,20,17.52,12.62,0.72,4860,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,25,17.21,12.39,0.72,5186,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,30,16.81,12.1,0.72,5424,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,35,16.32,11.75,0.72,5626,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,40,14.98,10.79,0.72,5974,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,20,45,12.36,8.9,0.72,6200,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,-15,19.14,11.49,0.6,4388,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,-5,18.95,11.37,0.6,4427,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,0,18.75,11.25,0.6,4467,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,5,18.51,11.1,0.6,4503,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,10,18.32,10.99,0.6,4525,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,15,18.13,10.88,0.6,4674,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,20,17.88,10.73,0.6,4877,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,25,17.56,10.54,0.6,5203,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,30,17.15,10.29,0.6,5441,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,35,16.65,9.99,0.6,5643,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,40,15.28,9.17,0.6,5991,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,22,45,12.61,7.57,0.6,6217,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,-15,19.28,9.25,0.48,4408,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,-5,19.09,9.16,0.48,4448,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,0,18.88,9.06,0.48,4488,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,5,18.64,8.95,0.48,4523,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,10,18.45,8.86,0.48,4546,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,15,18.25,8.76,0.48,4694,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,20,18.0,8.64,0.48,4898,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,25,17.68,8.49,0.48,5224,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,30,17.27,8.29,0.48,5462,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,35,16.77,8.05,0.48,5664,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,40,15.39,7.39,0.48,6011,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,24,45,12.7,6.09,0.48,6238,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,-15,19.55,7.04,0.36,4432,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,-5,19.36,6.97,0.36,4471,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,0,19.14,6.89,0.36,4511,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,5,18.9,6.8,0.36,4547,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,10,18.71,6.74,0.36,4569,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,15,18.51,6.66,0.36,4718,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,20,18.25,6.57,0.36,4921,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,25,17.93,6.45,0.36,5247,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,30,17.51,6.3,0.36,5485,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,35,17.0,6.12,0.36,5687,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,40,15.61,5.62,0.36,6035,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,29,26,45,12.87,4.63,0.36,6261,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,-15,18.58,15.23,0.82,4388,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,-5,18.39,15.08,0.82,4428,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,0,18.19,14.92,0.82,4469,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,5,17.96,14.73,0.82,4505,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,10,17.78,14.58,0.82,4527,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,15,17.59,14.42,0.82,4677,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,20,17.35,14.22,0.82,4883,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,25,17.04,13.97,0.82,5212,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,30,16.64,13.64,0.82,5452,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,35,16.16,13.25,0.82,5656,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,40,14.83,12.16,0.82,6008,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,18,45,12.24,10.03,0.82,6236,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,-15,18.96,14.41,0.76,4414,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,-5,18.77,14.26,0.76,4454,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,0,18.56,14.11,0.76,4494,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,5,18.33,13.93,0.76,4531,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,10,18.15,13.79,0.76,4553,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,15,17.95,13.64,0.76,4703,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,20,17.7,13.45,0.76,4909,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,25,17.39,13.21,0.76,5238,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,30,16.98,12.9,0.76,5478,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,35,16.48,12.53,0.76,5682,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,40,15.13,11.5,0.76,6033,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,20,45,12.48,9.49,0.76,6262,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,-15,19.34,12.37,0.64,4432,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,-5,19.14,12.25,0.64,4472,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,0,18.94,12.12,0.64,4512,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,5,18.69,11.96,0.64,4548,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,10,18.51,11.85,0.64,4571,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,15,18.31,11.72,0.64,4721,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,20,18.05,11.55,0.64,4926,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,25,17.73,11.35,0.64,5255,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,30,17.32,11.08,0.64,5496,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,35,16.81,10.76,0.64,5700,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,40,15.44,9.88,0.64,6051,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,22,45,12.73,8.15,0.64,6280,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,-15,19.47,10.13,0.52,4452,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,-5,19.28,10.03,0.52,4492,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,0,19.07,9.92,0.52,4533,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,5,18.82,9.79,0.52,4569,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,10,18.64,9.69,0.52,4591,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,15,18.44,9.59,0.52,4741,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,20,18.18,9.45,0.52,4947,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,25,17.86,9.29,0.52,5276,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,30,17.44,9.07,0.52,5516,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,35,16.93,8.81,0.52,5720,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,40,15.54,8.08,0.52,6072,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,24,45,12.82,6.67,0.52,6300,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,-15,19.74,7.9,0.4,4476,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,-5,19.55,7.82,0.4,4516,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,0,19.34,7.73,0.4,4556,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,5,19.09,7.64,0.4,4592,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,10,18.9,7.56,0.4,4615,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,15,18.69,7.48,0.4,4765,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,20,18.44,7.37,0.4,4971,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,25,18.11,7.24,0.4,5300,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,30,17.68,7.07,0.4,5540,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,35,17.17,6.87,0.4,5744,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,40,15.76,6.3,0.4,6095,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,30,26,45,13.0,5.2,0.4,6324,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,-15,18.76,15.39,0.82,4432,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,-5,18.58,15.23,0.82,4473,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,0,18.38,15.07,0.82,4513,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,5,18.14,14.87,0.82,4550,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,10,17.96,14.73,0.82,4573,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,15,17.76,14.57,0.82,4724,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,20,17.52,14.37,0.82,4932,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,25,17.21,14.11,0.82,5264,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,30,16.81,13.78,0.82,5507,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,35,16.32,13.38,0.82,5713,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,40,14.98,12.28,0.82,6068,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,18,45,12.36,10.13,0.82,6299,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,-15,19.15,15.32,0.8,4458,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,-5,18.96,15.17,0.8,4499,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,0,18.75,15.0,0.8,4539,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,5,18.51,14.81,0.8,4576,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,10,18.33,14.66,0.8,4599,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,15,18.13,14.5,0.8,4750,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,20,17.88,14.3,0.8,4958,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,25,17.56,14.05,0.8,5290,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,30,17.15,13.72,0.8,5533,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,35,16.65,13.32,0.8,5739,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,40,15.28,12.23,0.8,6094,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,20,45,12.61,10.09,0.8,6325,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,-15,19.53,13.28,0.68,4476,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,-5,19.34,13.15,0.68,4516,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,0,19.13,13.01,0.68,4557,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,5,18.88,12.84,0.68,4594,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,10,18.69,12.71,0.68,4616,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,15,18.49,12.57,0.68,4768,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,20,18.23,12.4,0.68,4976,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,25,17.91,12.18,0.68,5308,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,30,17.49,11.89,0.68,5551,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,35,16.98,11.55,0.68,5757,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,40,15.59,10.6,0.68,6111,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,22,45,12.86,8.75,0.68,6342,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,-15,19.67,11.01,0.56,4497,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,-5,19.47,10.9,0.56,4537,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,0,19.26,10.79,0.56,4578,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,5,19.01,10.65,0.56,4614,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,10,18.82,10.54,0.56,4637,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,15,18.62,10.43,0.56,4789,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,20,18.36,10.28,0.56,4996,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,25,18.04,10.1,0.56,5329,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,30,17.62,9.86,0.56,5571,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,35,17.1,9.58,0.56,5777,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,40,15.7,8.79,0.56,6132,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,24,45,12.95,7.25,0.56,6363,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,-15,19.94,8.77,0.44,4521,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,-5,19.74,8.69,0.44,4561,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,0,19.53,8.59,0.44,4602,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,5,19.28,8.48,0.44,4638,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,10,19.09,8.4,0.44,4661,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,15,18.88,8.31,0.44,4813,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,20,18.62,8.19,0.44,5020,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,25,18.29,8.05,0.44,5353,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,30,17.86,7.86,0.44,5595,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,35,17.34,7.63,0.44,5801,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,40,15.92,7.0,0.44,6156,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,31,26,45,13.13,5.78,0.44,6387,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,-15,18.95,15.54,0.82,4477,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,-5,18.76,15.39,0.82,4517,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,0,18.56,15.22,0.82,4558,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,5,18.32,15.02,0.82,4595,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,10,18.14,14.87,0.82,4618,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,15,17.94,14.71,0.82,4771,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,20,17.69,14.51,0.82,4981,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,25,17.38,14.25,0.82,5317,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,30,16.97,13.92,0.82,5562,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,35,16.48,13.51,0.82,5770,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,40,15.13,12.41,0.82,6128,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,18,45,12.48,10.23,0.82,6362,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,-15,19.34,15.86,0.82,4503,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,-5,19.15,15.7,0.82,4544,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,0,18.94,15.53,0.82,4585,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,5,18.69,15.33,0.82,4622,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,10,18.51,15.18,0.82,4645,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,15,18.31,15.01,0.82,4798,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,20,18.06,14.81,0.82,5007,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,25,17.74,14.54,0.82,5343,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,30,17.32,14.2,0.82,5588,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,35,16.82,13.79,0.82,5796,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,40,15.44,12.66,0.82,6155,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,20,45,12.74,10.44,0.82,6388,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,-15,19.72,14.2,0.72,4521,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,-5,19.53,14.06,0.72,4561,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,0,19.32,13.91,0.72,4603,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,5,19.07,13.73,0.72,4639,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,10,18.88,13.59,0.72,4663,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,15,18.67,13.45,0.72,4816,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,20,18.42,13.26,0.72,5025,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,25,18.09,13.03,0.72,5361,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,30,17.67,12.72,0.72,5606,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,35,17.15,12.35,0.72,5814,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,40,15.75,11.34,0.72,6173,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,22,45,12.99,9.35,0.72,6406,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,-15,19.86,11.92,0.6,4542,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,-5,19.67,11.8,0.6,4583,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,0,19.45,11.67,0.6,4624,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,5,19.2,11.52,0.6,4660,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,10,19.01,11.41,0.6,4684,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,15,18.81,11.28,0.6,4837,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,20,18.55,11.13,0.6,5046,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,25,18.22,10.93,0.6,5382,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,30,17.79,10.67,0.6,5627,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,35,17.27,10.36,0.6,5835,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,40,15.86,9.51,0.6,6194,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,24,45,13.08,7.85,0.6,6427,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,-15,20.14,9.67,0.48,4566,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,-5,19.94,9.57,0.48,4607,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,0,19.72,9.47,0.48,4648,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,5,19.47,9.35,0.48,4685,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,10,19.28,9.25,0.48,4708,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,15,19.07,9.15,0.48,4861,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,20,18.81,9.03,0.48,5070,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,25,18.47,8.87,0.48,5406,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,30,18.04,8.66,0.48,5651,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,35,17.51,8.41,0.48,5859,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,40,16.08,7.72,0.48,6218,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUC-60UR4RKC8,AUW-60U6RW8,cooling,rated,32,26,45,13.26,6.37,0.48,6451,16.0,0.7,5500.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 77
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,-15,9.2,4.78,0.52,1891,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,-5,9.11,4.73,0.52,1908,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,0,9.01,4.68,0.52,1925,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,5,8.89,4.62,0.52,1941,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,10,8.8,4.58,0.52,1951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,15,8.71,4.53,0.52,2016,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,20,8.59,4.47,0.52,2104,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,25,8.43,4.39,0.52,2246,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,30,8.24,4.28,0.52,2350,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,35,8.0,4.16,0.52,2438,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,40,7.34,3.82,0.52,2590,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,18,45,6.06,3.15,0.52,2689,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,-15,9.58,3.83,0.4,1914,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,-5,9.48,3.79,0.4,1932,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,0,9.38,3.75,0.4,1949,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,5,9.26,3.7,0.4,1965,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,10,9.17,3.67,0.4,1974,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,15,9.07,3.63,0.4,2039,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,20,8.94,3.58,0.4,2128,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,25,8.78,3.51,0.4,2270,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,30,8.58,3.43,0.4,2374,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,35,8.33,3.33,0.4,2462,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,40,7.64,3.06,0.4,2614,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,21,20,45,6.31,2.52,0.4,2713,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,-15,9.48,5.31,0.56,1910,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,-5,9.39,5.26,0.56,1927,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,0,9.28,5.2,0.56,1945,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,5,9.17,5.13,0.56,1961,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,10,9.07,5.08,0.56,1970,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,15,8.98,5.03,0.56,2036,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,20,8.85,4.96,0.56,2126,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,25,8.7,4.87,0.56,2269,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,30,8.49,4.76,0.56,2374,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,35,8.24,4.62,0.56,2463,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,40,7.57,4.24,0.56,2616,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,18,45,6.24,3.5,0.56,2716,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,-15,9.77,4.3,0.44,1934,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,-5,9.67,4.26,0.44,1951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,0,9.57,4.21,0.44,1969,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,5,9.45,4.16,0.44,1984,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,10,9.35,4.12,0.44,1994,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,15,9.25,4.07,0.44,2060,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,20,9.12,4.01,0.44,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,25,8.96,3.94,0.44,2293,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,30,8.75,3.85,0.44,2398,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,35,8.5,3.74,0.44,2487,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,40,7.8,3.43,0.44,2640,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,20,45,6.44,2.83,0.44,2740,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,-15,9.94,3.18,0.32,1950,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,-5,9.84,3.15,0.32,1967,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,0,9.73,3.11,0.32,1985,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,5,9.61,3.07,0.32,2001,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,10,9.51,3.04,0.32,2010,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,15,9.41,3.01,0.32,2076,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,20,9.28,2.97,0.32,2166,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,22,22,25,9.11,2.92,0.32,2309,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
