indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,22,45,7.49,4.49,0.6,2956,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,-15,11.45,5.49,0.48,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,-5,11.33,5.44,0.48,2131,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,0,11.21,5.38,0.48,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,5,11.07,5.31,0.48,2166,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,10,10.96,5.26,0.48,2177,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,15,10.84,5.2,0.48,2247,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,20,10.69,5.13,0.48,2343,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,25,10.5,5.04,0.48,2497,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,30,10.25,4.92,0.48,2610,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,35,9.95,4.78,0.48,2705,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,40,9.14,4.39,0.48,2870,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,24,45,7.54,3.62,0.48,2977,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,-15,11.61,4.18,0.36,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,-5,11.49,4.14,0.36,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,0,11.37,4.09,0.36,2173,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,5,11.22,4.04,0.36,2190,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,10,11.11,4.0,0.36,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,15,10.99,3.96,0.36,2271,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,20,10.84,3.9,0.36,2367,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,25,10.65,3.83,0.36,2521,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,30,10.4,3.74,0.36,2633,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,35,10.09,3.63,0.36,2729,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,40,9.27,3.34,0.36,2893,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,29,26,45,7.64,2.75,0.36,3000,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,-15,11.03,9.04,0.82,2069,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,-5,10.92,8.96,0.82,2088,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,0,10.8,8.86,0.82,2107,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,5,10.66,8.74,0.82,2124,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,10,10.56,8.66,0.82,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,15,10.44,8.56,0.82,2206,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,20,10.3,8.45,0.82,2303,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,25,10.12,8.3,0.82,2458,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,30,9.88,8.1,0.82,2572,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,35,9.59,7.87,0.82,2668,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,40,8.81,7.22,0.82,2835,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,18,45,7.26,5.96,0.82,2943,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,-15,11.26,8.55,0.76,2095,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,-5,11.14,8.47,0.76,2114,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,0,11.02,8.38,0.76,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,5,10.88,8.27,0.76,2150,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,10,10.77,8.19,0.76,2161,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,15,10.66,8.1,0.76,2231,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,20,10.51,7.99,0.76,2329,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,25,10.32,7.85,0.76,2484,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,30,10.08,7.66,0.76,2598,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,35,9.79,7.44,0.76,2694,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,40,8.99,6.83,0.76,2860,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,20,45,7.41,5.63,0.76,2968,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,-15,11.48,7.35,0.64,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,-5,11.37,7.27,0.64,2131,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,0,11.24,7.2,0.64,2150,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,5,11.1,7.1,0.64,2167,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,10,10.99,7.03,0.64,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,15,10.87,6.96,0.64,2249,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,20,10.72,6.86,0.64,2346,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,25,10.53,6.74,0.64,2502,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,30,10.28,6.58,0.64,2615,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,35,9.98,6.39,0.64,2712,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,40,9.16,5.87,0.64,2878,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,22,45,7.56,4.84,0.64,2986,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,-15,11.56,6.01,0.52,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,-5,11.45,5.95,0.52,2152,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,0,11.32,5.89,0.52,2171,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,5,11.18,5.81,0.52,2188,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,10,11.07,5.75,0.52,2199,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,15,10.95,5.69,0.52,2270,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,20,10.79,5.61,0.52,2367,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,25,10.6,5.51,0.52,2522,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,30,10.36,5.38,0.52,2636,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,35,10.05,5.23,0.52,2732,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,40,9.23,4.8,0.52,2898,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,24,45,7.61,3.96,0.52,3007,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,-15,11.72,4.69,0.4,2157,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,-5,11.61,4.64,0.4,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,0,11.48,4.59,0.4,2195,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,5,11.33,4.53,0.4,2212,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,10,11.22,4.49,0.4,2222,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,15,11.1,4.44,0.4,2293,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,20,10.95,4.38,0.4,2390,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,25,10.75,4.3,0.4,2546,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,30,10.5,4.2,0.4,2660,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,35,10.19,4.08,0.4,2756,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,40,9.36,3.74,0.4,2922,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,30,26,45,7.72,3.09,0.4,3030,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,-15,11.14,9.14,0.82,2090,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,-5,11.03,9.04,0.82,2109,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,0,10.91,8.95,0.82,2128,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,5,10.77,8.83,0.82,2145,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,10,10.66,8.74,0.82,2156,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,15,10.55,8.65,0.82,2228,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,20,10.4,8.53,0.82,2326,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,25,10.22,8.38,0.82,2483,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,30,9.98,8.18,0.82,2598,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,35,9.69,7.94,0.82,2695,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,40,8.89,7.29,0.82,2863,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,18,45,7.34,6.02,0.82,2972,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,-15,11.37,9.09,0.8,2116,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,-5,11.26,9.0,0.8,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,0,11.13,8.91,0.8,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,5,10.99,8.79,0.8,2171,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,10,10.88,8.71,0.8,2182,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,15,10.76,8.61,0.8,2254,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,20,10.61,8.49,0.8,2352,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,25,10.43,8.34,0.8,2509,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,30,10.18,8.15,0.8,2624,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,35,9.89,7.91,0.8,2721,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,40,9.08,7.26,0.8,2889,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,20,45,7.49,5.99,0.8,2998,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,-15,11.6,7.88,0.68,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,-5,11.48,7.81,0.68,2153,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,0,11.36,7.72,0.68,2172,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,5,11.21,7.62,0.68,2189,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,10,11.1,7.55,0.68,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,15,10.98,7.47,0.68,2271,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,20,10.83,7.36,0.68,2370,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,25,10.64,7.23,0.68,2527,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,30,10.39,7.06,0.68,2641,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,35,10.08,6.86,0.68,2739,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,40,9.26,6.29,0.68,2907,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,22,45,7.64,5.19,0.68,3016,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,-15,11.68,6.54,0.56,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,-5,11.56,6.47,0.56,2173,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,0,11.44,6.4,0.56,2193,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,5,11.29,6.32,0.56,2210,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,10,11.18,6.26,0.56,2221,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,15,11.06,6.19,0.56,2292,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,20,10.9,6.11,0.56,2390,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,25,10.71,6.0,0.56,2548,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,30,10.46,5.86,0.56,2662,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,35,10.15,5.69,0.56,2760,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,40,9.32,5.22,0.56,2927,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,24,45,7.69,4.31,0.56,3037,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,-15,11.84,5.21,0.44,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,-5,11.72,5.16,0.44,2197,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,0,11.6,5.1,0.44,2217,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,5,11.45,5.04,0.44,2234,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,10,11.33,4.99,0.44,2245,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,15,11.21,4.93,0.44,2316,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,20,11.06,4.86,0.44,2414,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,25,10.86,4.78,0.44,2571,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,30,10.61,4.67,0.44,2686,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,35,10.3,4.53,0.44,2784,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,40,9.45,4.16,0.44,2951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,31,26,45,7.8,3.43,0.44,3061,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,-15,11.25,9.23,0.82,2111,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,-5,11.14,9.14,0.82,2130,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,0,11.02,9.04,0.82,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,5,10.88,8.92,0.82,2167,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,10,10.77,8.83,0.82,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,15,10.65,8.74,0.82,2250,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,20,10.51,8.62,0.82,2349,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,25,10.32,8.46,0.82,2508,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,30,10.08,8.26,0.82,2624,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,35,9.78,8.02,0.82,2722,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,40,8.98,7.37,0.82,2892,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,18,45,7.41,6.08,0.82,3002,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,-15,11.48,9.42,0.82,2137,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,-5,11.37,9.32,0.82,2156,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,0,11.24,9.22,0.82,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,5,11.1,9.1,0.82,2193,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,10,10.99,9.01,0.82,2204,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,15,10.87,8.91,0.82,2276,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,20,10.72,8.79,0.82,2375,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,25,10.53,8.64,0.82,2534,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,30,10.28,8.43,0.82,2650,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,35,9.98,8.19,0.82,2748,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,40,9.17,7.52,0.82,2918,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,20,45,7.56,6.2,0.82,3028,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,-15,11.71,8.43,0.72,2155,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,-5,11.6,8.35,0.72,2174,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,0,11.47,8.26,0.72,2194,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,5,11.32,8.15,0.72,2211,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,10,11.21,8.07,0.72,2222,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,15,11.09,7.98,0.72,2294,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,20,10.93,7.87,0.72,2393,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,25,10.74,7.73,0.72,2552,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,30,10.49,7.55,0.72,2668,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,35,10.18,7.33,0.72,2766,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,40,9.35,6.73,0.72,2936,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,22,45,7.71,5.55,0.72,3046,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,-15,11.79,7.08,0.6,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,-5,11.68,7.01,0.6,2195,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,0,11.55,6.93,0.6,2215,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,5,11.4,6.84,0.6,2232,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,10,11.29,6.77,0.6,2243,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,15,11.17,6.7,0.6,2315,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,20,11.01,6.61,0.6,2414,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,25,10.82,6.49,0.6,2573,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,30,10.56,6.34,0.6,2689,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,35,10.26,6.15,0.6,2787,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,40,9.41,5.65,0.6,2957,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,24,45,7.77,4.66,0.6,3067,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,-15,11.96,5.74,0.48,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,-5,11.84,5.68,0.48,2219,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,0,11.71,5.62,0.48,2239,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,5,11.56,5.55,0.48,2256,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,10,11.45,5.49,0.48,2267,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,15,11.32,5.43,0.48,2339,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,20,11.17,5.36,0.48,2439,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,25,10.97,5.26,0.48,2597,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,30,10.71,5.14,0.48,2713,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,35,10.4,4.99,0.48,2811,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,40,9.55,4.58,0.48,2981,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U4RW8,cooling,rated,32,26,45,7.88,3.78,0.48,3091,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 78
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,-15,9.2,4.78,0.52,1891,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,-5,9.11,4.73,0.52,1908,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,0,9.01,4.68,0.52,1925,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,5,8.89,4.62,0.52,1941,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,10,8.8,4.58,0.52,1951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,15,8.71,4.53,0.52,2016,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,20,8.59,4.47,0.52,2104,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,25,8.43,4.39,0.52,2246,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,30,8.24,4.28,0.52,2350,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,35,8.0,4.16,0.52,2438,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,40,7.34,3.82,0.52,2590,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,18,45,6.06,3.15,0.52,2689,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,-15,9.58,3.83,0.4,1914,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,-5,9.48,3.79,0.4,1932,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,0,9.38,3.75,0.4,1949,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,5,9.26,3.7,0.4,1965,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,10,9.17,3.67,0.4,1974,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,15,9.07,3.63,0.4,2039,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,20,8.94,3.58,0.4,2128,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,25,8.78,3.51,0.4,2270,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,30,8.58,3.43,0.4,2374,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,35,8.33,3.33,0.4,2462,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,40,7.64,3.06,0.4,2614,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,21,20,45,6.31,2.52,0.4,2713,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,-15,9.48,5.31,0.56,1910,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,-5,9.39,5.26,0.56,1927,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,0,9.28,5.2,0.56,1945,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,5,9.17,5.13,0.56,1961,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,10,9.07,5.08,0.56,1970,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,15,8.98,5.03,0.56,2036,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,20,8.85,4.96,0.56,2126,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,25,8.7,4.87,0.56,2269,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,30,8.49,4.76,0.56,2374,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,35,8.24,4.62,0.56,2463,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,40,7.57,4.24,0.56,2616,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,18,45,6.24,3.5,0.56,2716,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,-15,9.77,4.3,0.44,1934,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,-5,9.67,4.26,0.44,1951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,0,9.57,4.21,0.44,1969,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,5,9.45,4.16,0.44,1984,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,10,9.35,4.12,0.44,1994,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,15,9.25,4.07,0.44,2060,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,20,9.12,4.01,0.44,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,25,8.96,3.94,0.44,2293,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,30,8.75,3.85,0.44,2398,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,35,8.5,3.74,0.44,2487,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,40,7.8,3.43,0.44,2640,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,20,45,6.44,2.83,0.44,2740,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,-15,9.94,3.18,0.32,1950,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,-5,9.84,3.15,0.32,1967,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,0,9.73,3.11,0.32,1985,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,5,9.61,3.07,0.32,2001,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,10,9.51,3.04,0.32,2010,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,15,9.41,3.01,0.32,2076,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,20,9.28,2.97,0.32,2166,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,25,9.11,2.92,0.32,2309,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,30,8.9,2.85,0.32,2414,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,35,8.64,2.77,0.32,2503,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,40,7.93,2.54,0.32,2656,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,22,22,45,6.54,2.09,0.32,2756,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,-15,9.67,5.8,0.6,1929,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,-5,9.58,5.75,0.6,1947,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,0,9.47,5.68,0.6,1964,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,5,9.35,5.61,0.6,1980,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,10,9.26,5.56,0.6,1990,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,15,9.16,5.5,0.6,2057,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,20,9.03,5.42,0.6,2147,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,25,8.87,5.32,0.6,2292,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,30,8.67,5.2,0.6,2398,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,35,8.41,5.05,0.6,2488,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,40,7.72,4.63,0.6,2643,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,18,45,6.37,3.82,0.6,2744,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,-15,9.97,4.79,0.48,1953,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,-5,9.87,4.74,0.48,1971,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,0,9.76,4.69,0.48,1988,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,5,9.64,4.63,0.48,2004,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,10,9.54,4.58,0.48,2014,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,15,9.44,4.53,0.48,2081,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,20,9.31,4.47,0.48,2171,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,25,9.14,4.39,0.48,2316,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,30,8.93,4.29,0.48,2422,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,35,8.67,4.16,0.48,2512,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,40,7.96,3.82,0.48,2667,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,20,45,6.57,3.15,0.48,2768,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,-15,10.14,3.65,0.36,1969,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,-5,10.04,3.61,0.36,1987,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,0,9.93,3.57,0.36,2005,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,5,9.8,3.53,0.36,2021,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,10,9.71,3.49,0.36,2031,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,15,9.6,3.46,0.36,2097,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,20,9.47,3.41,0.36,2187,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,25,9.3,3.35,0.36,2332,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,30,9.08,3.27,0.36,2438,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,35,8.82,3.17,0.36,2528,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,40,8.09,2.91,0.36,2683,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,23,22,45,6.68,2.4,0.36,2784,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,-15,9.87,6.32,0.64,1949,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,-5,9.77,6.26,0.64,1966,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,0,9.67,6.19,0.64,1984,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,5,9.54,6.11,0.64,2000,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,10,9.45,6.05,0.64,2010,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,15,9.35,5.98,0.64,2077,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,20,9.22,5.9,0.64,2169,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,25,9.05,5.79,0.64,2315,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,30,8.84,5.66,0.64,2422,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,35,8.58,5.49,0.64,2513,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,40,7.88,5.04,0.64,2669,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,18,45,6.5,4.16,0.64,2771,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,-15,10.17,5.29,0.52,1973,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,-5,10.07,5.24,0.52,1991,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,0,9.96,5.18,0.52,2009,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,5,9.84,5.11,0.52,2025,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,10,9.74,5.06,0.52,2035,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,15,9.63,5.01,0.52,2102,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,20,9.5,4.94,0.52,2193,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,25,9.33,4.85,0.52,2340,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,30,9.11,4.74,0.52,2447,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,35,8.85,4.6,0.52,2537,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,40,8.12,4.22,0.52,2694,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,20,45,6.7,3.48,0.52,2796,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,-15,10.35,4.14,0.4,1989,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,-5,10.24,4.1,0.4,2007,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,0,10.13,4.05,0.4,2025,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,5,10.0,4.0,0.4,2041,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,10,9.9,3.96,0.4,2051,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,15,9.8,3.92,0.4,2118,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,20,9.66,3.86,0.4,2210,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,25,9.49,3.8,0.4,2356,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,30,9.27,3.71,0.4,2463,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,35,9.0,3.6,0.4,2554,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,40,8.26,3.3,0.4,2710,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,22,45,6.81,2.73,0.4,2812,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,-15,10.49,2.94,0.28,2009,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,-5,10.39,2.91,0.28,2027,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,0,10.27,2.88,0.28,2044,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,5,10.14,2.84,0.28,2061,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,10,10.04,2.81,0.28,2071,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,15,9.93,2.78,0.28,2137,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,20,9.8,2.74,0.28,2229,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,25,9.62,2.69,0.28,2375,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,30,9.4,2.63,0.28,2482,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,35,9.12,2.55,0.28,2573,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,40,8.38,2.35,0.28,2730,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,24,24,45,6.91,1.93,0.28,2831,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,-15,10.18,6.92,0.68,1968,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,-5,10.08,6.85,0.68,1986,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,0,9.97,6.78,0.68,2004,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,5,9.84,6.69,0.68,2021,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,10,9.74,6.62,0.68,2031,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,15,9.64,6.55,0.68,2098,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,20,9.5,6.46,0.68,2191,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,25,9.33,6.35,0.68,2339,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,30,9.12,6.2,0.68,2447,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,35,8.85,6.02,0.68,2538,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,40,8.12,5.52,0.68,2696,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,18,45,6.7,4.56,0.68,2799,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,-15,10.49,5.87,0.56,1993,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,-5,10.38,5.82,0.56,2011,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
