indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,0,10.27,5.75,0.56,2029,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,5,10.14,5.68,0.56,2045,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,10,10.04,5.62,0.56,2055,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,15,9.93,5.56,0.56,2123,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,20,9.79,5.48,0.56,2215,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,25,9.62,5.39,0.56,2363,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,30,9.39,5.26,0.56,2471,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,35,9.12,5.11,0.56,2563,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,40,8.37,4.69,0.56,2721,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,20,45,6.91,3.87,0.56,2824,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,-15,10.67,4.69,0.44,2009,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,-5,10.56,4.65,0.44,2027,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,0,10.45,4.6,0.44,2046,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,5,10.31,4.54,0.44,2062,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,10,10.21,4.49,0.44,2072,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,15,10.1,4.44,0.44,2139,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,20,9.96,4.38,0.44,2232,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,25,9.78,4.3,0.44,2380,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,30,9.55,4.2,0.44,2488,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,35,9.28,4.08,0.44,2580,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,40,8.52,3.75,0.44,2738,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,22,45,7.03,3.09,0.44,2840,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,-15,10.82,3.46,0.32,2029,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,-5,10.71,3.43,0.32,2047,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,0,10.59,3.39,0.32,2065,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,5,10.46,3.35,0.32,2081,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,10,10.35,3.31,0.32,2092,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,15,10.24,3.28,0.32,2159,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,20,10.1,3.23,0.32,2251,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,25,9.92,3.17,0.32,2399,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,30,9.69,3.1,0.32,2507,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,35,9.41,3.01,0.32,2599,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,40,8.63,2.76,0.32,2757,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,25,24,45,7.12,2.28,0.32,2860,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,-15,10.49,7.55,0.72,1988,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,-5,10.39,7.48,0.72,2006,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,0,10.27,7.4,0.72,2025,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,5,10.14,7.3,0.72,2041,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,10,10.04,7.23,0.72,2051,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,15,9.93,7.15,0.72,2119,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,20,9.8,7.05,0.72,2213,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,25,9.62,6.93,0.72,2362,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,30,9.4,6.77,0.72,2471,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,35,9.12,6.57,0.72,2564,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,40,8.38,6.03,0.72,2724,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,18,45,6.91,4.98,0.72,2828,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,-15,10.81,6.49,0.6,2013,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,-5,10.71,6.42,0.6,2031,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,0,10.59,6.35,0.6,2049,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,5,10.45,6.27,0.6,2066,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,10,10.35,6.21,0.6,2076,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,15,10.24,6.14,0.6,2144,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,20,10.1,6.06,0.6,2238,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,25,9.92,5.95,0.6,2387,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,30,9.69,5.81,0.6,2496,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,35,9.4,5.64,0.6,2589,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,40,8.63,5.18,0.6,2748,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,20,45,7.12,4.27,0.6,2852,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,-15,11.0,5.28,0.48,2030,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,-5,10.89,5.23,0.48,2048,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,0,10.77,5.17,0.48,2066,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,5,10.63,5.1,0.48,2083,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,10,10.53,5.05,0.48,2093,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,15,10.41,5.0,0.48,2161,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,20,10.27,4.93,0.48,2254,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,25,10.09,4.84,0.48,2404,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,30,9.85,4.73,0.48,2513,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,35,9.56,4.59,0.48,2606,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,40,8.78,4.21,0.48,2765,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,22,45,7.24,3.48,0.48,2869,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,-15,11.15,4.01,0.36,2050,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,-5,11.04,3.97,0.36,2068,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,0,10.92,3.93,0.36,2086,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,5,10.78,3.88,0.36,2102,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,10,10.67,3.84,0.36,2113,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,15,10.56,3.8,0.36,2181,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,20,10.41,3.75,0.36,2274,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,25,10.23,3.68,0.36,2424,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,30,9.99,3.6,0.36,2533,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,35,9.7,3.49,0.36,2625,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,40,8.9,3.2,0.36,2785,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,24,45,7.34,2.64,0.36,2889,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,-15,11.33,2.72,0.24,2072,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,-5,11.22,2.69,0.24,2090,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,0,11.1,2.66,0.24,2109,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,5,10.95,2.63,0.24,2125,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,10,10.84,2.6,0.24,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,15,10.73,2.57,0.24,2204,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,20,10.58,2.54,0.24,2297,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,25,10.39,2.49,0.24,2446,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,30,10.15,2.44,0.24,2556,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,35,9.85,2.36,0.24,2648,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,40,9.04,2.17,0.24,2808,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,26,26,45,7.46,1.79,0.24,2912,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,-15,10.71,8.14,0.76,2008,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,-5,10.6,8.06,0.76,2027,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,0,10.48,7.97,0.76,2045,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,5,10.35,7.87,0.76,2062,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,10,10.25,7.79,0.76,2072,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,15,10.14,7.7,0.76,2141,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,20,10.0,7.6,0.76,2235,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,25,9.82,7.46,0.76,2386,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,30,9.59,7.29,0.76,2496,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,35,9.31,7.08,0.76,2590,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,40,8.55,6.5,0.76,2751,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,18,45,7.05,5.36,0.76,2856,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,-15,10.92,7.65,0.7,2018,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,-5,10.82,7.57,0.7,2037,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,0,10.7,7.49,0.7,2055,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,5,10.56,7.39,0.7,2072,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,10,10.46,7.32,0.7,2082,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,15,10.34,7.24,0.7,2151,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,20,10.2,7.14,0.7,2245,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,25,10.02,7.01,0.7,2396,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,30,9.79,6.85,0.7,2506,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,35,9.5,6.65,0.7,2600,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,40,8.72,6.1,0.7,2761,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,19,45,7.19,5.04,0.7,2866,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,-15,11.03,7.06,0.64,2033,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,-5,10.92,6.99,0.64,2052,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,0,10.81,6.92,0.64,2070,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,5,10.67,6.83,0.64,2087,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,10,10.56,6.76,0.64,2097,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,15,10.45,6.69,0.64,2166,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,20,10.3,6.59,0.64,2260,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,25,10.12,6.48,0.64,2411,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,30,9.88,6.33,0.64,2521,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,35,9.6,6.14,0.64,2615,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,40,8.81,5.64,0.64,2776,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,20,45,7.27,4.65,0.64,2881,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,-15,11.22,5.84,0.52,2050,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,-5,11.11,5.78,0.52,2069,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,0,10.99,5.71,0.52,2087,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,5,10.85,5.64,0.52,2104,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,10,10.74,5.59,0.52,2114,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,15,10.62,5.52,0.52,2183,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,20,10.48,5.45,0.52,2277,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,25,10.29,5.35,0.52,2428,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,30,10.05,5.23,0.52,2538,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,35,9.76,5.07,0.52,2632,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,40,8.96,4.66,0.52,2793,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,22,45,7.39,3.84,0.52,2898,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,-15,11.38,4.55,0.4,2070,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,-5,11.27,4.51,0.4,2089,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,0,11.14,4.46,0.4,2107,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,5,11.0,4.4,0.4,2124,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,10,10.89,4.36,0.4,2134,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,15,10.77,4.31,0.4,2203,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,20,10.62,4.25,0.4,2297,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,25,10.44,4.17,0.4,2448,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,30,10.19,4.08,0.4,2558,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,35,9.89,3.96,0.4,2652,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,40,9.08,3.63,0.4,2813,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,24,45,7.49,3.0,0.4,2918,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,-15,11.56,3.24,0.28,2093,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,-5,11.45,3.2,0.28,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,0,11.32,3.17,0.28,2130,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,5,11.18,3.13,0.28,2147,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,10,11.07,3.1,0.28,2157,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,15,10.95,3.06,0.28,2226,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,20,10.79,3.02,0.28,2320,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,25,10.6,2.97,0.28,2471,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,30,10.35,2.9,0.28,2581,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,35,10.05,2.81,0.28,2675,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,40,9.23,2.58,0.28,2836,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,27,26,45,7.61,2.13,0.28,2941,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,-15,10.81,8.65,0.8,2028,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,-5,10.71,8.56,0.8,2047,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,0,10.59,8.47,0.8,2066,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,5,10.45,8.36,0.8,2082,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,10,10.35,8.28,0.8,2093,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,15,10.24,8.19,0.8,2162,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,20,10.1,8.08,0.8,2258,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,25,9.92,7.93,0.8,2410,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,30,9.69,7.75,0.8,2521,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,35,9.4,7.52,0.8,2616,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,40,8.63,6.91,0.8,2779,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,18,45,7.12,5.7,0.8,2885,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,-15,11.03,7.5,0.68,2054,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,-5,10.92,7.43,0.68,2072,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,0,10.81,7.35,0.68,2091,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,5,10.67,7.25,0.68,2107,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,10,10.56,7.18,0.68,2118,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,15,10.45,7.1,0.68,2188,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,20,10.3,7.01,0.68,2283,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,25,10.12,6.88,0.68,2435,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,30,9.88,6.72,0.68,2547,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,35,9.6,6.52,0.68,2641,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,40,8.81,5.99,0.68,2804,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,20,45,7.27,4.94,0.68,2910,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,-15,11.14,6.24,0.56,2071,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,-5,11.03,6.18,0.56,2089,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,0,10.91,6.11,0.56,2108,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,5,10.77,6.03,0.56,2125,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,10,10.67,5.97,0.56,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,15,10.55,5.91,0.56,2205,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,20,10.41,5.83,0.56,2300,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,25,10.22,5.72,0.56,2452,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,30,9.98,5.59,0.56,2564,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,35,9.69,5.43,0.56,2658,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,40,8.9,4.98,0.56,2821,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,22,45,7.34,4.11,0.56,2927,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,-15,11.33,4.99,0.44,2091,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,-5,11.22,4.94,0.44,2109,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,0,11.1,4.88,0.44,2128,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,5,10.96,4.82,0.44,2145,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,10,10.85,4.77,0.44,2155,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,15,10.73,4.72,0.44,2225,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,20,10.58,4.66,0.44,2320,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,25,10.39,4.57,0.44,2473,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,30,10.15,4.47,0.44,2584,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,35,9.86,4.34,0.44,2679,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,40,9.05,3.98,0.44,2841,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,24,45,7.46,3.28,0.44,2947,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,-15,11.49,3.68,0.32,2114,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,-5,11.38,3.64,0.32,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,0,11.25,3.6,0.32,2151,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,5,11.11,3.56,0.32,2168,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,10,11.0,3.52,0.32,2179,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,15,10.88,3.48,0.32,2248,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,20,10.73,3.43,0.32,2343,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,25,10.54,3.37,0.32,2496,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,30,10.29,3.29,0.32,2607,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,35,9.99,3.2,0.32,2702,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,40,9.17,2.94,0.32,2865,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,28,26,45,7.57,2.42,0.32,2971,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,-15,10.92,8.96,0.82,2049,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,-5,10.81,8.87,0.82,2067,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,0,10.7,8.77,0.82,2086,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,5,10.56,8.66,0.82,2103,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,10,10.45,8.57,0.82,2114,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,15,10.34,8.48,0.82,2184,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,20,10.2,8.36,0.82,2280,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,25,10.02,8.21,0.82,2434,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,30,9.78,8.02,0.82,2547,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,35,9.5,7.79,0.82,2642,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,40,8.72,7.15,0.82,2806,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,18,45,7.19,5.9,0.82,2914,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,-15,11.14,8.02,0.72,2074,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,-5,11.03,7.94,0.72,2093,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,0,10.91,7.86,0.72,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,5,10.77,7.76,0.72,2129,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,10,10.67,7.68,0.72,2139,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,15,10.55,7.6,0.72,2209,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,20,10.41,7.49,0.72,2306,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,25,10.22,7.36,0.72,2460,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,30,9.98,7.19,0.72,2572,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,35,9.69,6.98,0.72,2668,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,40,8.9,6.41,0.72,2832,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,20,45,7.34,5.28,0.72,2939,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,-15,11.37,6.82,0.6,2091,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,-5,11.25,6.75,0.6,2110,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,0,11.13,6.68,0.6,2129,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,5,10.99,6.59,0.6,2146,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,10,10.88,6.53,0.6,2157,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,15,10.76,6.46,0.6,2227,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,20,10.61,6.37,0.6,2323,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,25,10.43,6.26,0.6,2477,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,30,10.18,6.11,0.6,2589,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,35,9.88,5.93,0.6,2685,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,40,9.07,5.44,0.6,2849,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,22,45,7.49,4.49,0.6,2956,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,-15,11.45,5.49,0.48,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,-5,11.33,5.44,0.48,2131,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,0,11.21,5.38,0.48,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,5,11.07,5.31,0.48,2166,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,10,10.96,5.26,0.48,2177,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,15,10.84,5.2,0.48,2247,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,20,10.69,5.13,0.48,2343,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,25,10.5,5.04,0.48,2497,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,30,10.25,4.92,0.48,2610,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,35,9.95,4.78,0.48,2705,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,40,9.14,4.39,0.48,2870,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,24,45,7.54,3.62,0.48,2977,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,-15,11.61,4.18,0.36,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,-5,11.49,4.14,0.36,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,0,11.37,4.09,0.36,2173,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,5,11.22,4.04,0.36,2190,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,10,11.11,4.0,0.36,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,15,10.99,3.96,0.36,2271,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,20,10.84,3.9,0.36,2367,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,25,10.65,3.83,0.36,2521,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,30,10.4,3.74,0.36,2633,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,35,10.09,3.63,0.36,2729,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,40,9.27,3.34,0.36,2893,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,29,26,45,7.64,2.75,0.36,3000,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,-15,11.03,9.04,0.82,2069,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,-5,10.92,8.96,0.82,2088,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,0,10.8,8.86,0.82,2107,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,5,10.66,8.74,0.82,2124,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,10,10.56,8.66,0.82,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,15,10.44,8.56,0.82,2206,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,20,10.3,8.45,0.82,2303,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,25,10.12,8.3,0.82,2458,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,30,9.88,8.1,0.82,2572,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,35,9.59,7.87,0.82,2668,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,40,8.81,7.22,0.82,2835,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,18,45,7.26,5.96,0.82,2943,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,-15,11.26,8.55,0.76,2095,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,-5,11.14,8.47,0.76,2114,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,0,11.02,8.38,0.76,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,5,10.88,8.27,0.76,2150,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,10,10.77,8.19,0.76,2161,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,15,10.66,8.1,0.76,2231,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,20,10.51,7.99,0.76,2329,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,25,10.32,7.85,0.76,2484,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,30,10.08,7.66,0.76,2598,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,35,9.79,7.44,0.76,2694,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,40,8.99,6.83,0.76,2860,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,20,45,7.41,5.63,0.76,2968,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,-15,11.48,7.35,0.64,2112,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,-5,11.37,7.27,0.64,2131,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,0,11.24,7.2,0.64,2150,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,5,11.1,7.1,0.64,2167,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,10,10.99,7.03,0.64,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,15,10.87,6.96,0.64,2249,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,20,10.72,6.86,0.64,2346,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,25,10.53,6.74,0.64,2502,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,30,10.28,6.58,0.64,2615,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,35,9.98,6.39,0.64,2712,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,40,9.16,5.87,0.64,2878,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,22,45,7.56,4.84,0.64,2986,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,-15,11.56,6.01,0.52,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,-5,11.45,5.95,0.52,2152,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,0,11.32,5.89,0.52,2171,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,5,11.18,5.81,0.52,2188,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,10,11.07,5.75,0.52,2199,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,15,10.95,5.69,0.52,2270,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,20,10.79,5.61,0.52,2367,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,25,10.6,5.51,0.52,2522,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,30,10.36,5.38,0.52,2636,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,35,10.05,5.23,0.52,2732,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,40,9.23,4.8,0.52,2898,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,24,45,7.61,3.96,0.52,3007,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,-15,11.72,4.69,0.4,2157,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,-5,11.61,4.64,0.4,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,0,11.48,4.59,0.4,2195,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,5,11.33,4.53,0.4,2212,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,10,11.22,4.49,0.4,2222,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,15,11.1,4.44,0.4,2293,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,20,10.95,4.38,0.4,2390,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,25,10.75,4.3,0.4,2546,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,30,10.5,4.2,0.4,2660,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,35,10.19,4.08,0.4,2756,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,40,9.36,3.74,0.4,2922,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,30,26,45,7.72,3.09,0.4,3030,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,-15,11.14,9.14,0.82,2090,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,-5,11.03,9.04,0.82,2109,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,0,10.91,8.95,0.82,2128,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,5,10.77,8.83,0.82,2145,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,10,10.66,8.74,0.82,2156,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,15,10.55,8.65,0.82,2228,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,20,10.4,8.53,0.82,2326,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,25,10.22,8.38,0.82,2483,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,30,9.98,8.18,0.82,2598,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,35,9.69,7.94,0.82,2695,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,40,8.89,7.29,0.82,2863,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,18,45,7.34,6.02,0.82,2972,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,-15,11.37,9.09,0.8,2116,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,-5,11.26,9.0,0.8,2135,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,0,11.13,8.91,0.8,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,5,10.99,8.79,0.8,2171,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,10,10.88,8.71,0.8,2182,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
