indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,15,10.76,8.61,0.8,2254,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,20,10.61,8.49,0.8,2352,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,25,10.43,8.34,0.8,2509,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,30,10.18,8.15,0.8,2624,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,35,9.89,7.91,0.8,2721,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,40,9.08,7.26,0.8,2889,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,20,45,7.49,5.99,0.8,2998,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,-15,11.6,7.88,0.68,2133,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,-5,11.48,7.81,0.68,2153,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,0,11.36,7.72,0.68,2172,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,5,11.21,7.62,0.68,2189,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,10,11.1,7.55,0.68,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,15,10.98,7.47,0.68,2271,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,20,10.83,7.36,0.68,2370,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,25,10.64,7.23,0.68,2527,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,30,10.39,7.06,0.68,2641,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,35,10.08,6.86,0.68,2739,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,40,9.26,6.29,0.68,2907,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,22,45,7.64,5.19,0.68,3016,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,-15,11.68,6.54,0.56,2154,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,-5,11.56,6.47,0.56,2173,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,0,11.44,6.4,0.56,2193,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,5,11.29,6.32,0.56,2210,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,10,11.18,6.26,0.56,2221,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,15,11.06,6.19,0.56,2292,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,20,10.9,6.11,0.56,2390,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,25,10.71,6.0,0.56,2548,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,30,10.46,5.86,0.56,2662,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,35,10.15,5.69,0.56,2760,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,40,9.32,5.22,0.56,2927,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,24,45,7.69,4.31,0.56,3037,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,-15,11.84,5.21,0.44,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,-5,11.72,5.16,0.44,2197,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,0,11.6,5.1,0.44,2217,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,5,11.45,5.04,0.44,2234,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,10,11.33,4.99,0.44,2245,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,15,11.21,4.93,0.44,2316,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,20,11.06,4.86,0.44,2414,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,25,10.86,4.78,0.44,2571,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,30,10.61,4.67,0.44,2686,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,35,10.3,4.53,0.44,2784,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,40,9.45,4.16,0.44,2951,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,31,26,45,7.8,3.43,0.44,3061,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,-15,11.25,9.23,0.82,2111,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,-5,11.14,9.14,0.82,2130,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,0,11.02,9.04,0.82,2149,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,5,10.88,8.92,0.82,2167,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,10,10.77,8.83,0.82,2178,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,15,10.65,8.74,0.82,2250,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,20,10.51,8.62,0.82,2349,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,25,10.32,8.46,0.82,2508,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,30,10.08,8.26,0.82,2624,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,35,9.78,8.02,0.82,2722,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,40,8.98,7.37,0.82,2892,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,18,45,7.41,6.08,0.82,3002,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,-15,11.48,9.42,0.82,2137,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,-5,11.37,9.32,0.82,2156,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,0,11.24,9.22,0.82,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,5,11.1,9.1,0.82,2193,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,10,10.99,9.01,0.82,2204,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,15,10.87,8.91,0.82,2276,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,20,10.72,8.79,0.82,2375,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,25,10.53,8.64,0.82,2534,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,30,10.28,8.43,0.82,2650,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,35,9.98,8.19,0.82,2748,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,40,9.17,7.52,0.82,2918,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,20,45,7.56,6.2,0.82,3028,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,-15,11.71,8.43,0.72,2155,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,-5,11.6,8.35,0.72,2174,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,0,11.47,8.26,0.72,2194,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,5,11.32,8.15,0.72,2211,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,10,11.21,8.07,0.72,2222,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,15,11.09,7.98,0.72,2294,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,20,10.93,7.87,0.72,2393,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,25,10.74,7.73,0.72,2552,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,30,10.49,7.55,0.72,2668,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,35,10.18,7.33,0.72,2766,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,40,9.35,6.73,0.72,2936,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,22,45,7.71,5.55,0.72,3046,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,-15,11.79,7.08,0.6,2176,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,-5,11.68,7.01,0.6,2195,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,0,11.55,6.93,0.6,2215,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,5,11.4,6.84,0.6,2232,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,10,11.29,6.77,0.6,2243,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,15,11.17,6.7,0.6,2315,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,20,11.01,6.61,0.6,2414,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,25,10.82,6.49,0.6,2573,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,30,10.56,6.34,0.6,2689,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,35,10.26,6.15,0.6,2787,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,40,9.41,5.65,0.6,2957,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,24,45,7.77,4.66,0.6,3067,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,-15,11.96,5.74,0.48,2200,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,-5,11.84,5.68,0.48,2219,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,0,11.71,5.62,0.48,2239,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,5,11.56,5.55,0.48,2256,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,10,11.45,5.49,0.48,2267,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,15,11.32,5.43,0.48,2339,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,20,11.17,5.36,0.48,2439,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,25,10.97,5.26,0.48,2597,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,30,10.71,5.14,0.48,2713,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,35,10.4,4.99,0.48,2811,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,40,9.55,4.58,0.48,2981,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-36UR4RC8,AUW-36U6RW8,cooling,rated,32,26,45,7.88,3.78,0.48,3091,9.5,0.7,2600.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 79
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,-15,11.71,6.68,0.57,2870,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,-5,12.2,5.49,0.45,2894,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,0,12.08,7.37,0.61,2899,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,5,12.45,6.1,0.49,2923,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,10,12.66,4.68,0.37,2939,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,15,12.32,8.01,0.65,2928,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,20,12.7,6.73,0.53,2952,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,25,12.92,5.3,0.41,2969,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,30,12.57,8.68,0.69,2958,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,35,12.96,7.39,0.57,2982,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,40,13.18,5.93,0.45,2999,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U6RN8,cooling,rated,32,26,45,13.36,4.41,0.33,3018,12.1,0.75,3940.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 80
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2439,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2461,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2483,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2504,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2516,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2600,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2714,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2897,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,30,10.49,5.46,0.52,3031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,35,10.19,5.3,0.52,3145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2462,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2485,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2507,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2540,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2623,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2738,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2921,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,30,10.92,4.37,0.4,3055,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,35,10.61,4.24,0.4,3168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3364,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3491,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2463,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2486,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2509,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2529,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2542,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2626,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2742,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2926,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,30,10.82,6.06,0.56,3062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,35,10.5,5.88,0.56,3176,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3374,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3502,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2487,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2510,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2553,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2650,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2765,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2950,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,30,11.15,4.9,0.44,3085,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,35,10.82,4.76,0.44,3200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3398,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3526,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2837,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,5,12.24,3.92,0.32,2569,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,10,12.12,3.88,0.32,2582,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,15,11.91,7.15,0.6,2554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,20,11.79,7.08,0.6,2567,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,25,12.28,5.89,0.48,2578,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,30,12.16,5.83,0.48,2591,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,35,12.49,4.49,0.36,2595,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,40,12.36,4.45,0.36,2608,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U4RW8,cooling,rated,32,26,45,12.16,7.78,0.64,2580,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 81
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,-15,11.71,6.09,0.52,2439,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,-5,11.6,6.03,0.52,2461,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,0,11.47,5.97,0.52,2483,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,5,11.32,5.89,0.52,2504,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,10,11.21,5.83,0.52,2516,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,15,11.09,5.77,0.52,2600,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,20,10.94,5.69,0.52,2714,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,25,10.74,5.59,0.52,2897,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,30,10.49,5.46,0.52,3031,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,35,10.19,5.3,0.52,3145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,40,9.35,4.86,0.52,3340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,18,45,7.71,4.01,0.52,3467,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,-15,12.2,4.88,0.4,2462,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,-5,12.08,4.83,0.4,2485,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,0,11.94,4.78,0.4,2507,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,5,11.79,4.72,0.4,2527,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,10,11.67,4.67,0.4,2540,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,15,11.55,4.62,0.4,2623,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,20,11.39,4.56,0.4,2738,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,25,11.19,4.47,0.4,2921,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,30,10.92,4.37,0.4,3055,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,35,10.61,4.24,0.4,3168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,40,9.74,3.89,0.4,3364,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,21,20,45,8.03,3.21,0.4,3491,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,-15,12.08,6.76,0.56,2463,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,-5,11.96,6.7,0.56,2486,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,0,11.83,6.62,0.56,2509,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,5,11.67,6.54,0.56,2529,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,10,11.56,6.47,0.56,2542,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,15,11.43,6.4,0.56,2626,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,20,11.28,6.31,0.56,2742,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,25,11.08,6.2,0.56,2926,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,30,10.82,6.06,0.56,3062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,35,10.5,5.88,0.56,3176,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,40,9.64,5.4,0.56,3374,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,18,45,7.95,4.45,0.56,3502,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,-15,12.45,5.48,0.44,2487,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,-5,12.32,5.42,0.44,2510,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,0,12.19,5.36,0.44,2532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,5,12.03,5.29,0.44,2553,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,10,11.91,5.24,0.44,2565,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,15,11.78,5.18,0.44,2650,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,20,11.62,5.11,0.44,2765,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,25,11.41,5.02,0.44,2950,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,30,11.15,4.9,0.44,3085,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,35,10.82,4.76,0.44,3200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,40,9.94,4.37,0.44,3398,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,22,20,45,8.2,3.61,0.44,3526,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,-15,15.23,7.31,0.48,2812,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,-5,15.08,7.24,0.48,2837,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,0,14.92,7.16,0.48,2862,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,5,12.24,3.92,0.32,2569,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,10,12.12,3.88,0.32,2582,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,15,11.91,7.15,0.6,2554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,20,11.79,7.08,0.6,2567,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,25,12.28,5.89,0.48,2578,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,30,12.16,5.83,0.48,2591,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,35,12.49,4.49,0.36,2595,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,40,12.36,4.45,0.36,2608,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-42UR4RC8,AUW-42U6RW8,cooling,rated,32,26,45,12.16,7.78,0.64,2580,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 82
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,-15,13.07,6.8,0.52,3447,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,-5,13.61,5.44,0.4,3471,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,0,13.47,7.54,0.56,3482,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,5,13.89,6.11,0.44,3506,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,10,14.12,4.52,0.32,3522,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,15,13.75,8.25,0.6,3517,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,20,14.17,6.8,0.48,3541,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,25,14.41,5.19,0.36,3558,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,30,14.03,8.98,0.64,3553,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,35,14.46,7.52,0.52,3577,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,40,14.7,5.88,0.4,3594,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U6RN8,cooling,rated,32,26,45,14.91,4.17,0.28,3613,13.5,0.7,4730.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 83
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3505,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3568,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,5,12.63,6.57,0.52,3141,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,10,12.51,6.5,0.52,3157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,15,13.16,5.26,0.4,3165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,20,13.02,5.21,0.4,3181,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,25,13.02,7.29,0.56,3173,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,30,12.9,7.22,0.56,3189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,35,13.42,5.91,0.44,3197,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,40,13.29,5.85,0.44,3213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U4RW8,cooling,rated,32,26,45,13.65,4.37,0.32,3213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 84
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,-15,16.99,8.16,0.48,3505,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,-5,16.83,8.08,0.48,3536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,0,16.64,7.99,0.48,3568,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,5,12.63,6.57,0.52,3141,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,10,12.51,6.5,0.52,3157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,15,13.16,5.26,0.4,3165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,20,13.02,5.21,0.4,3181,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,25,13.02,7.29,0.56,3173,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,30,12.9,7.22,0.56,3189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,35,13.42,5.91,0.44,3197,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,40,13.29,5.85,0.44,3213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-48UR4RC8,AUW-48U6RW8,cooling,rated,32,26,45,13.65,4.37,0.32,3213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 85
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,-15,15.49,8.05,0.52,4405,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,-5,15.34,7.97,0.52,4445,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,0,15.17,7.89,0.52,4485,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,5,14.97,7.79,0.52,4522,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,10,14.83,7.71,0.52,4544,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,15,14.66,7.63,0.52,4695,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,20,14.46,7.52,0.52,4901,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,25,14.21,7.39,0.52,5231,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,30,13.87,7.21,0.52,5472,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,35,13.47,7.0,0.52,5677,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,40,12.36,6.43,0.52,6030,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,18,45,10.2,5.3,0.52,6259,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,-15,16.13,6.45,0.4,4428,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,-5,15.97,6.39,0.4,4468,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,0,15.79,6.32,0.4,4509,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,5,15.59,6.24,0.4,4545,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,10,15.44,6.17,0.4,4568,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,15,15.27,6.11,0.4,4718,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,20,15.06,6.02,0.4,4925,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,25,14.79,5.92,0.4,5255,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,30,14.45,5.78,0.4,5496,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,35,14.02,5.61,0.4,5701,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,40,12.87,5.15,0.4,6053,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,21,20,45,10.62,4.25,0.4,6283,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,-15,15.97,8.94,0.56,4449,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,-5,15.81,8.85,0.56,4490,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,0,15.64,8.76,0.56,4531,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,5,15.44,8.64,0.56,4567,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,10,15.28,8.56,0.56,4590,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,15,15.12,8.47,0.56,4742,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,20,14.91,8.35,0.56,4951,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,25,14.65,8.2,0.56,5284,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,30,14.3,8.01,0.56,5528,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,35,13.89,7.78,0.56,5734,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,40,12.75,7.14,0.56,6091,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,18,45,10.52,5.89,0.56,6322,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,-15,16.46,7.24,0.44,4473,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,-5,16.29,7.17,0.44,4513,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,0,16.12,7.09,0.44,4554,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,5,15.91,7.0,0.44,4591,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,10,15.75,6.93,0.44,4614,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,15,15.58,6.86,0.44,4766,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,20,15.37,6.76,0.44,4974,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,25,15.09,6.64,0.44,5308,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,30,14.74,6.49,0.44,5551,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,35,14.31,6.3,0.44,5758,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,40,13.14,5.78,0.44,6114,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,20,45,10.84,4.77,0.44,6346,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,-15,16.74,5.36,0.32,4489,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,-5,16.57,5.3,0.32,4530,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,0,16.39,5.24,0.32,4571,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,5,16.18,5.18,0.32,4607,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,10,16.02,5.13,0.32,4630,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,15,15.85,5.07,0.32,4782,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,20,15.63,5.0,0.32,4990,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,25,15.35,4.91,0.32,5324,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,30,14.99,4.8,0.32,5568,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,35,14.55,4.66,0.32,5774,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,40,13.36,4.28,0.32,6131,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,22,22,45,11.02,3.53,0.32,6362,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,-15,16.29,9.78,0.6,4494,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,-5,16.13,9.68,0.6,4535,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,0,15.96,9.57,0.6,4576,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,5,15.75,9.45,0.6,4613,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,10,15.6,9.36,0.6,4637,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,15,15.43,9.26,0.6,4790,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,20,15.21,9.13,0.6,5001,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,25,14.94,8.97,0.6,5337,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,30,14.59,8.76,0.6,5584,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,35,14.17,8.5,0.6,5792,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,40,13.01,7.8,0.6,6152,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,18,45,10.73,6.44,0.6,6386,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,-15,16.79,8.06,0.48,4518,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,-5,16.63,7.98,0.48,4559,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,0,16.45,7.89,0.48,4600,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,5,16.23,7.79,0.48,4637,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,10,16.07,7.72,0.48,4661,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,15,15.9,7.63,0.48,4814,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,20,15.68,7.53,0.48,5025,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,25,15.4,7.39,0.48,5361,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,30,15.04,7.22,0.48,5608,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,35,14.6,7.01,0.48,5816,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,40,13.41,6.43,0.48,6176,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,20,45,11.06,5.31,0.48,6410,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,-15,17.08,6.15,0.36,4534,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,-5,16.91,6.09,0.36,4575,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,0,16.72,6.02,0.36,4617,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,5,16.51,5.94,0.36,4654,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,10,16.35,5.88,0.36,4677,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,15,16.17,5.82,0.36,4830,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,20,15.95,5.74,0.36,5041,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,25,15.66,5.64,0.36,5378,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,30,15.3,5.51,0.36,5624,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,35,14.85,5.35,0.36,5833,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,40,13.63,4.91,0.36,6192,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,23,22,45,11.25,4.05,0.36,6427,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,-15,16.63,10.64,0.64,4540,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,-5,16.46,10.54,0.64,4581,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,0,16.28,10.42,0.64,4623,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,5,16.07,10.29,0.64,4660,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,10,15.91,10.19,0.64,4683,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,15,15.74,10.07,0.64,4839,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,20,15.52,9.94,0.64,5051,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
