indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,25,15.25,9.76,0.64,5391,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,30,14.89,9.53,0.64,5640,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,35,14.46,9.25,0.64,5851,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,40,13.27,8.49,0.64,6214,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,18,45,10.95,7.01,0.64,6451,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,-15,17.14,8.91,0.52,4564,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,-5,16.97,8.82,0.52,4605,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,0,16.78,8.73,0.52,4647,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,5,16.57,8.61,0.52,4684,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,10,16.4,8.53,0.52,4708,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,15,16.22,8.44,0.52,4863,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,20,16.0,8.32,0.52,5075,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,25,15.72,8.17,0.52,5416,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,30,15.35,7.98,0.52,5664,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,35,14.9,7.75,0.52,5875,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,40,13.68,7.11,0.52,6239,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,20,45,11.29,5.87,0.52,6475,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,-15,17.43,6.97,0.4,4580,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,-5,17.25,6.9,0.4,4622,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,0,17.07,6.83,0.4,4663,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,5,16.85,6.74,0.4,4701,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,10,16.68,6.67,0.4,4724,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,15,16.5,6.6,0.4,4879,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,20,16.27,6.51,0.4,5092,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,25,15.98,6.39,0.4,5432,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,30,15.61,6.24,0.4,5681,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,35,15.15,6.06,0.4,5892,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,40,13.91,5.56,0.4,6255,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,22,45,11.48,4.59,0.4,6492,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,-15,17.67,4.95,0.28,4600,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,-5,17.5,4.9,0.28,4641,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,0,17.31,4.85,0.28,4683,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,5,17.08,4.78,0.28,4720,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,10,16.91,4.74,0.28,4744,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,15,16.73,4.68,0.28,4899,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,20,16.5,4.62,0.28,5111,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,25,16.21,4.54,0.28,5451,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,30,15.83,4.43,0.28,5700,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,35,15.37,4.3,0.28,5911,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,40,14.11,3.95,0.28,6274,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,24,24,45,11.64,3.26,0.28,6511,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,-15,17.14,11.66,0.68,4585,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,-5,16.97,11.54,0.68,4627,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,0,16.79,11.41,0.68,4669,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,5,16.57,11.27,0.68,4707,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,10,16.41,11.16,0.68,4731,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,15,16.23,11.04,0.68,4887,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,20,16.0,10.88,0.68,5102,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,25,15.72,10.69,0.68,5446,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,30,15.35,10.44,0.68,5697,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,35,14.91,10.14,0.68,5910,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,40,13.68,9.3,0.68,6277,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,18,45,11.29,7.68,0.68,6516,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,-15,17.67,9.89,0.56,4610,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,-5,17.49,9.79,0.56,4652,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,0,17.3,9.69,0.56,4694,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,5,17.08,9.56,0.56,4731,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,10,16.91,9.47,0.56,4755,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,15,16.72,9.37,0.56,4912,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,20,16.49,9.24,0.56,5127,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,25,16.2,9.07,0.56,5470,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,30,15.82,8.86,0.56,5721,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,35,15.36,8.6,0.56,5935,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,40,14.1,7.9,0.56,6302,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,20,45,11.63,6.52,0.56,6540,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,-15,17.97,7.9,0.44,4627,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,-5,17.79,7.83,0.44,4668,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,0,17.59,7.74,0.44,4710,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,5,17.37,7.64,0.44,4748,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,10,17.2,7.57,0.44,4772,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,15,17.01,7.48,0.44,4929,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,20,16.77,7.38,0.44,5143,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,25,16.48,7.25,0.44,5487,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,30,16.09,7.08,0.44,5738,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,35,15.62,6.87,0.44,5951,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,40,14.34,6.31,0.44,6318,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,22,45,11.83,5.21,0.44,6557,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,-15,18.22,5.83,0.32,4646,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,-5,18.04,5.77,0.32,4688,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,0,17.84,5.71,0.32,4730,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,5,17.61,5.64,0.32,4768,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,10,17.44,5.58,0.32,4791,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,15,17.25,5.52,0.32,4948,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,20,17.01,5.44,0.32,5163,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,25,16.71,5.35,0.32,5507,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,30,16.32,5.22,0.32,5758,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,35,15.84,5.07,0.32,5971,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,40,14.54,4.65,0.32,6338,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,25,24,45,12.0,3.84,0.32,6577,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,-15,17.67,12.72,0.72,4632,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,-5,17.5,12.6,0.72,4674,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,0,17.31,12.46,0.72,4716,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,5,17.08,12.3,0.72,4755,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,10,16.91,12.18,0.72,4778,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,15,16.73,12.05,0.72,4937,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,20,16.5,11.88,0.72,5154,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,25,16.21,11.67,0.72,5501,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,30,15.83,11.4,0.72,5754,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,35,15.37,11.06,0.72,5970,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,40,14.11,10.16,0.72,6340,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,18,45,11.64,8.38,0.72,6582,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,-15,18.21,10.93,0.6,4656,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,-5,18.03,10.82,0.6,4699,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,0,17.83,10.7,0.6,4741,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,5,17.61,10.56,0.6,4779,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,10,17.43,10.46,0.6,4803,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,15,17.24,10.35,0.6,4962,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,20,17.0,10.2,0.6,5178,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,25,16.7,10.02,0.6,5526,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,30,16.31,9.79,0.6,5779,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,35,15.84,9.5,0.6,5994,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,40,14.54,8.72,0.6,6365,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,20,45,11.99,7.2,0.6,6606,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,-15,18.52,8.89,0.48,4673,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,-5,18.34,8.8,0.48,4715,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,0,18.14,8.71,0.48,4758,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,5,17.91,8.59,0.48,4796,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,10,17.73,8.51,0.48,4820,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,15,17.54,8.42,0.48,4978,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,20,17.29,8.3,0.48,5195,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,25,16.99,8.15,0.48,5542,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,30,16.59,7.96,0.48,5796,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,35,16.11,7.73,0.48,6011,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,40,14.79,7.1,0.48,6382,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,22,45,12.2,5.85,0.48,6623,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,-15,18.78,6.76,0.36,4693,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,-5,18.59,6.69,0.36,4735,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,0,18.39,6.62,0.36,4778,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,5,18.16,6.54,0.36,4816,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,10,17.98,6.47,0.36,4840,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,15,17.78,6.4,0.36,4998,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,20,17.54,6.31,0.36,5215,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,25,17.23,6.2,0.36,5562,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,30,16.82,6.06,0.36,5816,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,35,16.33,5.88,0.36,6031,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,40,14.99,5.4,0.36,6402,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,24,45,12.37,4.45,0.36,6643,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,-15,19.08,4.58,0.24,4716,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,-5,18.89,4.53,0.24,4758,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,0,18.69,4.48,0.24,4801,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,5,18.45,4.43,0.24,4839,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,10,18.26,4.38,0.24,4863,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,15,18.07,4.34,0.24,5021,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,20,17.82,4.28,0.24,5238,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,25,17.5,4.2,0.24,5585,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,30,17.09,4.1,0.24,5839,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,35,16.59,3.98,0.24,6054,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,40,15.23,3.66,0.24,6425,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,26,26,45,12.57,3.02,0.24,6666,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,-15,18.03,13.7,0.76,4679,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,-5,17.85,13.57,0.76,4721,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,0,17.66,13.42,0.76,4764,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,5,17.43,13.25,0.76,4803,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,10,17.26,13.12,0.76,4827,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,15,17.07,12.97,0.76,4987,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,20,16.84,12.8,0.76,5206,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,25,16.54,12.57,0.76,5556,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,30,16.15,12.27,0.76,5813,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,35,15.68,11.92,0.76,6030,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,40,14.39,10.94,0.76,6404,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,18,45,11.88,9.03,0.76,6648,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,-15,18.4,12.88,0.7,4689,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,-5,18.22,12.75,0.7,4731,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,0,18.02,12.61,0.7,4774,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,5,17.79,12.45,0.7,4813,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,10,17.61,12.33,0.7,4837,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,15,17.42,12.19,0.7,4997,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,20,17.18,12.03,0.7,5216,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,25,16.88,11.81,0.7,5566,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,30,16.48,11.54,0.7,5823,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,35,16.0,11.2,0.7,6040,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,40,14.69,10.28,0.7,6414,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,19,45,12.12,8.48,0.7,6658,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,-15,18.58,11.89,0.64,4704,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,-5,18.4,11.78,0.64,4746,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,0,18.2,11.65,0.64,4789,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,5,17.97,11.5,0.64,4828,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,10,17.79,11.38,0.64,4852,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,15,17.59,11.26,0.64,5012,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,20,17.35,11.1,0.64,5231,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,25,17.04,10.91,0.64,5581,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,30,16.64,10.65,0.64,5838,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,35,16.16,10.34,0.64,6055,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,40,14.83,9.49,0.64,6429,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,20,45,12.24,7.83,0.64,6673,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,-15,18.9,9.83,0.52,4721,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,-5,18.71,9.73,0.52,4763,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,0,18.51,9.62,0.52,4806,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,5,18.27,9.5,0.52,4845,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,10,18.09,9.41,0.52,4869,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,15,17.89,9.3,0.52,5029,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,20,17.65,9.18,0.52,5248,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,25,17.33,9.01,0.52,5598,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,30,16.93,8.8,0.52,5855,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,35,16.43,8.55,0.52,6072,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,40,15.09,7.85,0.52,6446,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,22,45,12.45,6.47,0.52,6690,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,-15,19.16,7.67,0.4,4741,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,-5,18.97,7.59,0.4,4783,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,0,18.77,7.51,0.4,4826,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,5,18.53,7.41,0.4,4865,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,10,18.34,7.34,0.4,4889,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,15,18.14,7.26,0.4,5049,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,20,17.89,7.16,0.4,5268,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,25,17.58,7.03,0.4,5618,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,30,17.16,6.87,0.4,5875,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,35,16.66,6.67,0.4,6092,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,40,15.3,6.12,0.4,6466,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,24,45,12.62,5.05,0.4,6710,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,-15,19.47,5.45,0.28,4764,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,-5,19.28,5.4,0.28,4806,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,0,19.07,5.34,0.28,4849,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,5,18.82,5.27,0.28,4888,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,10,18.64,5.22,0.28,4912,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,15,18.43,5.16,0.28,5072,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,20,18.18,5.09,0.28,5291,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,25,17.86,5.0,0.28,5641,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,30,17.44,4.88,0.28,5898,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,35,16.93,4.74,0.28,6115,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,40,15.54,4.35,0.28,6489,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,27,26,45,12.82,3.59,0.28,6733,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,-15,18.21,14.57,0.8,4725,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,-5,18.03,14.42,0.8,4768,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,0,17.83,14.27,0.8,4812,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,5,17.61,14.08,0.8,4851,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,10,17.43,13.95,0.8,4875,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,15,17.24,13.79,0.8,5036,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,20,17.0,13.6,0.8,5258,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,25,16.7,13.36,0.8,5612,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,30,16.31,13.05,0.8,5871,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,35,15.84,12.67,0.8,6090,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,40,14.54,11.63,0.8,6469,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,18,45,11.99,9.6,0.8,6715,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,-15,18.58,12.64,0.68,4751,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,-5,18.4,12.51,0.68,4794,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,0,18.2,12.38,0.68,4837,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,5,17.97,12.22,0.68,4876,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,10,17.79,12.1,0.68,4900,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,15,17.59,11.96,0.68,5062,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,20,17.35,11.8,0.68,5283,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,25,17.04,11.59,0.68,5637,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,30,16.64,11.32,0.68,5896,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,35,16.16,10.99,0.68,6116,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,40,14.83,10.09,0.68,6494,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,20,45,12.24,8.32,0.68,6740,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,-15,18.77,10.51,0.56,4768,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,-5,18.58,10.41,0.56,4811,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,0,18.38,10.29,0.56,4854,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,5,18.15,10.16,0.56,4893,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,10,17.97,10.06,0.56,4917,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,15,17.77,9.95,0.56,5079,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,20,17.52,9.81,0.56,5300,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,25,17.21,9.64,0.56,5654,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,30,16.81,9.41,0.56,5913,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,35,16.32,9.14,0.56,6133,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,40,14.98,8.39,0.56,6511,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,22,45,12.36,6.92,0.56,6757,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,-15,19.09,8.4,0.44,4788,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,-5,18.9,8.32,0.44,4831,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,0,18.69,8.23,0.44,4874,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,5,18.45,8.12,0.44,4913,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,10,18.27,8.04,0.44,4938,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,15,18.07,7.95,0.44,5099,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,20,17.82,7.84,0.44,5320,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,25,17.51,7.7,0.44,5675,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,30,17.1,7.52,0.44,5933,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,35,16.6,7.3,0.44,6153,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,40,15.24,6.7,0.44,6531,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,24,45,12.57,5.53,0.44,6777,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,-15,19.36,6.19,0.32,4811,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,-5,19.16,6.13,0.32,4854,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,0,18.96,6.07,0.32,4898,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,5,18.71,5.99,0.32,4936,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,10,18.53,5.93,0.32,4961,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,15,18.33,5.86,0.32,5122,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,20,18.07,5.78,0.32,5344,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,25,17.75,5.68,0.32,5698,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,30,17.34,5.55,0.32,5957,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,35,16.83,5.39,0.32,6176,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,40,15.45,4.94,0.32,6554,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,28,26,45,12.75,4.08,0.32,6801,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,-15,18.39,15.08,0.82,4773,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,-5,18.21,14.93,0.82,4816,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,0,18.01,14.77,0.82,4860,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,5,17.78,14.58,0.82,4899,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,10,17.61,14.44,0.82,4924,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,15,17.41,14.28,0.82,5087,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,20,17.17,14.08,0.82,5310,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,25,16.87,13.83,0.82,5668,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,30,16.48,13.51,0.82,5929,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,35,16.0,13.12,0.82,6151,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,40,14.68,12.04,0.82,6533,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,18,45,12.11,9.93,0.82,6782,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,-15,18.77,13.51,0.72,4798,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,-5,18.58,13.38,0.72,4841,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,0,18.38,13.23,0.72,4885,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,5,18.15,13.06,0.72,4925,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,10,17.97,12.94,0.72,4949,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,15,17.77,12.79,0.72,5112,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,20,17.52,12.62,0.72,5336,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,25,17.21,12.39,0.72,5694,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,30,16.81,12.1,0.72,5955,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,35,16.32,11.75,0.72,6177,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,40,14.98,10.79,0.72,6559,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,20,45,12.36,8.9,0.72,6807,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,-15,19.14,11.49,0.6,4815,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,-5,18.95,11.37,0.6,4859,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,0,18.75,11.25,0.6,4903,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,5,18.51,11.1,0.6,4942,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,10,18.32,10.99,0.6,4967,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,15,18.13,10.88,0.6,5130,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,20,17.88,10.73,0.6,5353,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,25,17.56,10.54,0.6,5711,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,30,17.15,10.29,0.6,5972,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,35,16.65,9.99,0.6,6194,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,40,15.28,9.17,0.6,6576,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,22,45,12.61,7.57,0.6,6825,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,-15,19.28,9.25,0.48,4836,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,-5,19.09,9.16,0.48,4879,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,0,18.88,9.06,0.48,4923,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,5,18.64,8.95,0.48,4962,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,10,18.45,8.86,0.48,4987,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,15,18.25,8.76,0.48,5150,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,20,18.0,8.64,0.48,5374,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,25,17.68,8.49,0.48,5731,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,30,17.27,8.29,0.48,5993,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,35,16.77,8.05,0.48,6214,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,40,15.39,7.39,0.48,6596,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,24,45,12.7,6.09,0.48,6845,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,-15,19.55,7.04,0.36,4859,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,-5,19.36,6.97,0.36,4903,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,0,19.14,6.89,0.36,4947,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,5,18.9,6.8,0.36,4986,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,10,18.71,6.74,0.36,5010,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,15,18.51,6.66,0.36,5174,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,20,18.25,6.57,0.36,5397,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,25,17.93,6.45,0.36,5755,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,30,17.51,6.3,0.36,6016,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,35,17.0,6.12,0.36,6238,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,40,15.61,5.62,0.36,6620,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,29,26,45,12.87,4.63,0.36,6869,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,-15,18.58,15.23,0.82,4820,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,-5,18.39,15.08,0.82,4864,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,0,18.19,14.92,0.82,4908,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,5,17.96,14.73,0.82,4948,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,10,17.78,14.58,0.82,4973,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,15,17.59,14.42,0.82,5138,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,20,17.35,14.22,0.82,5363,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,25,17.04,13.97,0.82,5725,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,30,16.64,13.64,0.82,5989,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,35,16.16,13.25,0.82,6213,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,40,14.83,12.16,0.82,6599,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,18,45,12.24,10.03,0.82,6850,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,-15,18.96,14.41,0.76,4846,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,-5,18.77,14.26,0.76,4890,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,0,18.56,14.11,0.76,4934,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,5,18.33,13.93,0.76,4974,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,10,18.15,13.79,0.76,4999,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
