indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,15,17.95,13.64,0.76,5163,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,20,17.7,13.45,0.76,5389,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,25,17.39,13.21,0.76,5750,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,30,16.98,12.9,0.76,6014,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,35,16.48,12.53,0.76,6238,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,40,15.13,11.5,0.76,6624,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,20,45,12.48,9.49,0.76,6875,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,-15,19.34,12.37,0.64,4864,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,-5,19.14,12.25,0.64,4907,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,0,18.94,12.12,0.64,4952,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,5,18.69,11.96,0.64,4991,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,10,18.51,11.85,0.64,5016,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,15,18.31,11.72,0.64,5181,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,20,18.05,11.55,0.64,5407,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,25,17.73,11.35,0.64,5768,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,30,17.32,11.08,0.64,6032,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,35,16.81,10.76,0.64,6256,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,40,15.44,9.88,0.64,6642,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,22,45,12.73,8.15,0.64,6893,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,-15,19.47,10.13,0.52,4884,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,-5,19.28,10.03,0.52,4928,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,0,19.07,9.92,0.52,4972,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,5,18.82,9.79,0.52,5012,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,10,18.64,9.69,0.52,5037,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,15,18.44,9.59,0.52,5202,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,20,18.18,9.45,0.52,5427,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,25,17.86,9.29,0.52,5789,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,30,17.44,9.07,0.52,6053,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,35,16.93,8.81,0.52,6277,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,40,15.54,8.08,0.52,6662,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,24,45,12.82,6.67,0.52,6914,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,-15,19.74,7.9,0.4,4908,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,-5,19.55,7.82,0.4,4952,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,0,19.34,7.73,0.4,4996,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,5,19.09,7.64,0.4,5036,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,10,18.9,7.56,0.4,5061,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,15,18.69,7.48,0.4,5225,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,20,18.44,7.37,0.4,5451,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,25,18.11,7.24,0.4,5812,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,30,17.68,7.07,0.4,6076,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,35,17.17,6.87,0.4,6300,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,40,15.76,6.3,0.4,6686,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,30,26,45,13.0,5.2,0.4,6937,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,-15,18.76,15.39,0.82,4868,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,-5,18.58,15.23,0.82,4913,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,0,18.38,15.07,0.82,4957,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,5,18.14,14.87,0.82,4998,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,10,17.96,14.73,0.82,5023,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,15,17.76,14.57,0.82,5189,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,20,17.52,14.37,0.82,5417,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,25,17.21,14.11,0.82,5782,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,30,16.81,13.78,0.82,6049,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,35,16.32,13.38,0.82,6275,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,40,14.98,12.28,0.82,6665,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,18,45,12.36,10.13,0.82,6918,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,-15,19.15,15.32,0.8,4894,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,-5,18.96,15.17,0.8,4939,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,0,18.75,15.0,0.8,4984,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,5,18.51,14.81,0.8,5024,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,10,18.33,14.66,0.8,5049,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,15,18.13,14.5,0.8,5215,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,20,17.88,14.3,0.8,5443,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,25,17.56,14.05,0.8,5808,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,30,17.15,13.72,0.8,6075,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,35,16.65,13.32,0.8,6301,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,40,15.28,12.23,0.8,6691,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,20,45,12.61,10.09,0.8,6944,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,-15,19.53,13.28,0.68,4912,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,-5,19.34,13.15,0.68,4956,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,0,19.13,13.01,0.68,5001,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,5,18.88,12.84,0.68,5041,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,10,18.69,12.71,0.68,5066,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,15,18.49,12.57,0.68,5233,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,20,18.23,12.4,0.68,5461,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,25,17.91,12.18,0.68,5826,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,30,17.49,11.89,0.68,6092,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,35,16.98,11.55,0.68,6319,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,40,15.59,10.6,0.68,6708,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,22,45,12.86,8.75,0.68,6962,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,-15,19.67,11.01,0.56,4933,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,-5,19.47,10.9,0.56,4977,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,0,19.26,10.79,0.56,5022,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,5,19.01,10.65,0.56,5062,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,10,18.82,10.54,0.56,5087,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,15,18.62,10.43,0.56,5254,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,20,18.36,10.28,0.56,5482,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,25,18.04,10.1,0.56,5846,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,30,17.62,9.86,0.56,6113,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,35,17.1,9.58,0.56,6339,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,40,15.7,8.79,0.56,6729,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,24,45,12.95,7.25,0.56,6983,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,-15,19.94,8.77,0.44,4957,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,-5,19.74,8.69,0.44,5001,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,0,19.53,8.59,0.44,5046,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,5,19.28,8.48,0.44,5086,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,10,19.09,8.4,0.44,5111,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,15,18.88,8.31,0.44,5278,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,20,18.62,8.19,0.44,5506,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,25,18.29,8.05,0.44,5870,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,30,17.86,7.86,0.44,6137,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,35,17.34,7.63,0.44,6363,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,40,15.92,7.0,0.44,6753,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,31,26,45,13.13,5.78,0.44,7007,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,-15,18.95,15.54,0.82,4917,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,-5,18.76,15.39,0.82,4962,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,0,18.56,15.22,0.82,5007,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,5,18.32,15.02,0.82,5048,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,10,18.14,14.87,0.82,5073,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,15,17.94,14.71,0.82,5241,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,20,17.69,14.51,0.82,5471,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,25,17.38,14.25,0.82,5840,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,30,16.97,13.92,0.82,6109,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,35,16.48,13.51,0.82,6338,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,40,15.13,12.41,0.82,6731,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,18,45,12.48,10.23,0.82,6987,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,-15,19.34,15.86,0.82,4943,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,-5,19.15,15.7,0.82,4988,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,0,18.94,15.53,0.82,5033,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,5,18.69,15.33,0.82,5074,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,10,18.51,15.18,0.82,5099,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,15,18.31,15.01,0.82,5267,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,20,18.06,14.81,0.82,5498,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,25,17.74,14.54,0.82,5866,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,30,17.32,14.2,0.82,6135,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,35,16.82,13.79,0.82,6364,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,40,15.44,12.66,0.82,6757,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,20,45,12.74,10.44,0.82,7014,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,-15,19.72,14.2,0.72,4961,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,-5,19.53,14.06,0.72,5006,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,0,19.32,13.91,0.72,5051,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,5,19.07,13.73,0.72,5092,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,10,18.88,13.59,0.72,5117,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,15,18.67,13.45,0.72,5285,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,20,18.42,13.26,0.72,5515,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,25,18.09,13.03,0.72,5884,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,30,17.67,12.72,0.72,6153,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,35,17.15,12.35,0.72,6382,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,40,15.75,11.34,0.72,6775,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,22,45,12.99,9.35,0.72,7031,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,-15,19.86,11.92,0.6,4982,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,-5,19.67,11.8,0.6,5027,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,0,19.45,11.67,0.6,5072,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,5,19.2,11.52,0.6,5113,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,10,19.01,11.41,0.6,5138,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,15,18.81,11.28,0.6,5306,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,20,18.55,11.13,0.6,5536,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,25,18.22,10.93,0.6,5905,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,30,17.79,10.67,0.6,6174,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,35,17.27,10.36,0.6,6403,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,40,15.86,9.51,0.6,6796,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,24,45,13.08,7.85,0.6,7053,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,-15,20.14,9.67,0.48,5006,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,-5,19.94,9.57,0.48,5051,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,0,19.72,9.47,0.48,5096,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,5,19.47,9.35,0.48,5137,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,10,19.28,9.25,0.48,5162,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,15,19.07,9.15,0.48,5330,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,20,18.81,9.03,0.48,5561,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,25,18.47,8.87,0.48,5929,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,30,18.04,8.66,0.48,6198,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,35,17.51,8.41,0.48,6427,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,40,16.08,7.72,0.48,6821,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AUV-60UR4RC8,AUW-60U6RW8,cooling,rated,32,26,45,13.26,6.37,0.48,7077,16.0,0.7,6040.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 86
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,-15,2.52,1.31,0.52,451,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,-5,2.49,1.3,0.52,455,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,0,2.46,1.28,0.52,459,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,5,2.43,1.27,0.52,463,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,10,2.41,1.25,0.52,466,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,15,2.38,1.24,0.52,481,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,20,2.35,1.22,0.52,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,25,2.31,1.2,0.52,537,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,30,2.25,1.17,0.52,562,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,35,2.19,1.14,0.52,584,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,40,2.01,1.04,0.52,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,18,45,1.66,0.86,0.52,644,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,-15,2.62,1.05,0.4,475,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,-5,2.59,1.04,0.4,479,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,0,2.57,1.03,0.4,483,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,5,2.53,1.01,0.4,487,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,10,2.51,1.0,0.4,489,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,15,2.48,0.99,0.4,505,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,20,2.45,0.98,0.4,526,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,25,2.4,0.96,0.4,561,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,30,2.35,0.94,0.4,586,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,35,2.28,0.91,0.4,607,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,40,2.09,0.84,0.4,644,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,21,20,45,1.73,0.69,0.4,668,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,-15,2.59,1.45,0.56,456,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,-5,2.57,1.44,0.56,460,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,0,2.54,1.42,0.56,464,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,5,2.51,1.4,0.56,468,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,10,2.48,1.39,0.56,470,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,15,2.46,1.38,0.56,486,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,20,2.42,1.36,0.56,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,25,2.38,1.33,0.56,543,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,30,2.32,1.3,0.56,568,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,35,2.26,1.26,0.56,590,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,40,2.07,1.16,0.56,627,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,18,45,1.71,0.96,0.56,651,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,-15,2.67,1.18,0.44,479,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,-5,2.65,1.16,0.44,484,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,0,2.62,1.15,0.44,488,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,5,2.59,1.14,0.44,492,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,10,2.56,1.13,0.44,494,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,15,2.53,1.11,0.44,510,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,20,2.5,1.1,0.44,532,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,25,2.45,1.08,0.44,566,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,30,2.4,1.05,0.44,592,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,35,2.33,1.02,0.44,613,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,40,2.13,0.94,0.44,651,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,20,45,1.76,0.77,0.44,675,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,-15,2.72,0.87,0.32,495,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,-5,2.69,0.86,0.32,500,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,0,2.66,0.85,0.32,504,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,5,2.63,0.84,0.32,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,10,2.6,0.83,0.32,510,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,15,2.57,0.82,0.32,526,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,20,2.54,0.81,0.32,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,25,2.49,0.8,0.32,583,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,30,2.44,0.78,0.32,608,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,35,2.37,0.76,0.32,630,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,40,2.17,0.69,0.32,667,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,22,22,45,1.79,0.57,0.32,691,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,-15,2.65,1.59,0.6,460,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,-5,2.62,1.57,0.6,464,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,0,2.59,1.56,0.6,469,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,5,2.56,1.54,0.6,473,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,10,2.53,1.52,0.6,475,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,15,2.51,1.5,0.6,491,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,20,2.47,1.48,0.6,513,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,25,2.43,1.46,0.6,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,30,2.37,1.42,0.6,574,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,35,2.3,1.38,0.6,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,40,2.11,1.27,0.6,633,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,18,45,1.74,1.05,0.6,658,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,-15,2.73,1.31,0.48,484,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,-5,2.7,1.3,0.48,488,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,0,2.67,1.28,0.48,493,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,5,2.64,1.27,0.48,497,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,10,2.61,1.25,0.48,499,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,15,2.58,1.24,0.48,515,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,20,2.55,1.22,0.48,537,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,25,2.5,1.2,0.48,572,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,30,2.44,1.17,0.48,598,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,35,2.37,1.14,0.48,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,40,2.18,1.05,0.48,657,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,20,45,1.8,0.86,0.48,682,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,-15,2.78,1.0,0.36,501,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,-5,2.75,0.99,0.36,505,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,0,2.72,0.98,0.36,509,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,5,2.68,0.97,0.36,513,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,10,2.66,0.96,0.36,515,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,15,2.63,0.95,0.36,531,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,20,2.59,0.93,0.36,553,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,25,2.55,0.92,0.36,588,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,30,2.49,0.89,0.36,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,35,2.41,0.87,0.36,636,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,40,2.22,0.8,0.36,673,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,23,22,45,1.83,0.66,0.36,698,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,-15,2.7,1.73,0.64,465,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,-5,2.68,1.71,0.64,469,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,0,2.65,1.69,0.64,473,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,5,2.61,1.67,0.64,477,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,10,2.59,1.66,0.64,480,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,15,2.56,1.64,0.64,496,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,20,2.52,1.61,0.64,518,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,25,2.48,1.59,0.64,554,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,30,2.42,1.55,0.64,580,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,35,2.35,1.5,0.64,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,40,2.16,1.38,0.64,639,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,18,45,1.78,1.14,0.64,664,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,-15,2.78,1.45,0.52,489,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,-5,2.76,1.43,0.52,493,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,0,2.73,1.42,0.52,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,5,2.69,1.4,0.52,502,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,10,2.67,1.39,0.52,504,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,15,2.64,1.37,0.52,520,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,20,2.6,1.35,0.52,542,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,25,2.55,1.33,0.52,578,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,30,2.49,1.3,0.52,604,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,35,2.42,1.26,0.52,626,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,40,2.22,1.16,0.52,664,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,20,45,1.83,0.95,0.52,688,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,-15,2.83,1.13,0.4,506,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,-5,2.8,1.12,0.4,510,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,0,2.77,1.11,0.4,514,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,5,2.74,1.1,0.4,518,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,10,2.71,1.08,0.4,521,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,15,2.68,1.07,0.4,537,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,20,2.64,1.06,0.4,559,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,25,2.6,1.04,0.4,594,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,30,2.54,1.01,0.4,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,35,2.46,0.99,0.4,642,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,40,2.26,0.9,0.4,680,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,22,45,1.87,0.75,0.4,705,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,-15,2.87,0.8,0.28,525,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,-5,2.84,0.8,0.28,529,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,0,2.81,0.79,0.28,534,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,5,2.78,0.78,0.28,538,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,10,2.75,0.77,0.28,540,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,15,2.72,0.76,0.28,556,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,20,2.68,0.75,0.28,578,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,25,2.63,0.74,0.28,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,30,2.57,0.72,0.28,640,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,35,2.5,0.7,0.28,662,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,40,2.29,0.64,0.28,700,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,24,24,45,1.89,0.53,0.28,724,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,-15,2.79,1.89,0.68,470,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,-5,2.76,1.88,0.68,474,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,0,2.73,1.85,0.68,478,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,5,2.69,1.83,0.68,482,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,10,2.67,1.81,0.68,485,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,15,2.64,1.79,0.68,501,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,20,2.6,1.77,0.68,523,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,25,2.55,1.74,0.68,559,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,30,2.49,1.7,0.68,585,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,35,2.42,1.65,0.68,608,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,40,2.22,1.51,0.68,646,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,18,45,1.83,1.25,0.68,671,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,-15,2.87,1.61,0.56,494,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,-5,2.84,1.59,0.56,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,0,2.81,1.57,0.56,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,5,2.78,1.55,0.56,507,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,10,2.75,1.54,0.56,509,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,15,2.72,1.52,0.56,526,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,20,2.68,1.5,0.56,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,25,2.63,1.47,0.56,584,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,30,2.57,1.44,0.56,610,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,35,2.5,1.4,0.56,632,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,40,2.29,1.28,0.56,670,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,20,45,1.89,1.06,0.56,695,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,-15,2.92,1.28,0.44,511,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,-5,2.89,1.27,0.44,515,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,0,2.86,1.26,0.44,519,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,5,2.82,1.24,0.44,523,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,10,2.79,1.23,0.44,526,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,15,2.76,1.22,0.44,542,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,20,2.73,1.2,0.44,565,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,25,2.68,1.18,0.44,600,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,30,2.61,1.15,0.44,627,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,35,2.54,1.12,0.44,649,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,40,2.33,1.03,0.44,687,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,22,45,1.92,0.85,0.44,712,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,-15,2.96,0.95,0.32,530,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,-5,2.93,0.94,0.32,535,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,0,2.9,0.93,0.32,539,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,5,2.86,0.92,0.32,543,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,10,2.83,0.91,0.32,545,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,15,2.8,0.9,0.32,562,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,20,2.76,0.88,0.32,584,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,25,2.72,0.87,0.32,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,30,2.65,0.85,0.32,646,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,35,2.57,0.82,0.32,668,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,40,2.36,0.76,0.32,707,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,25,24,45,1.95,0.62,0.32,732,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,-15,2.87,2.07,0.72,474,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,-5,2.84,2.05,0.72,479,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,0,2.81,2.02,0.72,483,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,5,2.78,2.0,0.72,487,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,10,2.75,1.98,0.72,490,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,15,2.72,1.96,0.72,506,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,20,2.68,1.93,0.72,529,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,25,2.63,1.9,0.72,565,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,30,2.57,1.85,0.72,591,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
