indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,35,2.5,1.8,0.72,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,40,2.29,1.65,0.72,652,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,18,45,1.89,1.36,0.72,678,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,-15,2.96,1.78,0.6,499,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,-5,2.93,1.76,0.6,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,0,2.9,1.74,0.6,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,5,2.86,1.72,0.6,512,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,10,2.83,1.7,0.6,514,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,15,2.8,1.68,0.6,531,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,20,2.76,1.66,0.6,553,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,25,2.71,1.63,0.6,590,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,30,2.65,1.59,0.6,616,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,35,2.57,1.54,0.6,639,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,40,2.36,1.42,0.6,677,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,20,45,1.95,1.17,0.6,702,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,-15,3.01,1.44,0.48,516,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,-5,2.98,1.43,0.48,520,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,0,2.95,1.41,0.48,525,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,5,2.91,1.4,0.48,529,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,10,2.88,1.38,0.48,531,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,15,2.85,1.37,0.48,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,20,2.81,1.35,0.48,570,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,25,2.76,1.33,0.48,606,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,30,2.7,1.29,0.48,633,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,35,2.62,1.26,0.48,655,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,40,2.4,1.15,0.48,694,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,22,45,1.98,0.95,0.48,719,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,-15,3.05,1.1,0.36,536,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,-5,3.02,1.09,0.36,540,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,0,2.99,1.08,0.36,544,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,5,2.95,1.06,0.36,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,10,2.92,1.05,0.36,551,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,15,2.89,1.04,0.36,567,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,20,2.85,1.03,0.36,590,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,25,2.8,1.01,0.36,626,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,30,2.73,0.98,0.36,653,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,35,2.65,0.96,0.36,675,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,40,2.44,0.88,0.36,714,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,24,45,2.01,0.72,0.36,739,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,-15,3.1,0.74,0.24,558,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,-5,3.07,0.74,0.24,563,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,0,3.04,0.73,0.24,567,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,5,3.0,0.72,0.24,571,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,10,2.97,0.71,0.24,574,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,15,2.94,0.7,0.24,590,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,20,2.9,0.69,0.24,613,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,25,2.84,0.68,0.24,649,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,30,2.78,0.67,0.24,675,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,35,2.7,0.65,0.24,698,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,40,2.48,0.59,0.24,737,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,26,26,45,2.04,0.49,0.24,762,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,-15,2.93,2.23,0.76,479,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,-5,2.9,2.2,0.76,483,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,0,2.87,2.18,0.76,488,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,5,2.83,2.15,0.76,492,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,10,2.8,2.13,0.76,494,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,15,2.77,2.11,0.76,511,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,20,2.74,2.08,0.76,534,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,25,2.69,2.04,0.76,571,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,30,2.62,1.99,0.76,597,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,35,2.55,1.94,0.76,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,40,2.34,1.78,0.76,659,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,18,45,1.93,1.47,0.76,684,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,-15,2.99,2.09,0.7,489,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,-5,2.96,2.07,0.7,493,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,0,2.93,2.05,0.7,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,5,2.89,2.02,0.7,502,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,10,2.86,2.0,0.7,504,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,15,2.83,1.98,0.7,521,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,20,2.79,1.95,0.7,544,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,25,2.74,1.92,0.7,581,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,30,2.68,1.87,0.7,607,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,35,2.6,1.82,0.7,630,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,40,2.39,1.67,0.7,669,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,19,45,1.97,1.38,0.7,694,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,-15,3.02,1.93,0.64,504,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,-5,2.99,1.91,0.64,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,0,2.96,1.89,0.64,513,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,5,2.92,1.87,0.64,517,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,10,2.89,1.85,0.64,519,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,15,2.86,1.83,0.64,536,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,20,2.82,1.8,0.64,559,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,25,2.77,1.77,0.64,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,30,2.7,1.73,0.64,622,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,35,2.63,1.68,0.64,645,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,40,2.41,1.54,0.64,684,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,20,45,1.99,1.27,0.64,709,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,-15,3.07,1.6,0.52,521,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,-5,3.04,1.58,0.52,525,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,0,3.01,1.56,0.52,530,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,5,2.97,1.54,0.52,534,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,10,2.94,1.53,0.52,536,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,15,2.91,1.51,0.52,553,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,20,2.87,1.49,0.52,576,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,25,2.82,1.46,0.52,613,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,30,2.75,1.43,0.52,639,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,35,2.67,1.39,0.52,662,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,40,2.45,1.27,0.52,701,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,22,45,2.02,1.05,0.52,726,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,-15,3.11,1.25,0.4,541,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,-5,3.08,1.23,0.4,545,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,0,3.05,1.22,0.4,550,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,5,3.01,1.2,0.4,554,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,10,2.98,1.19,0.4,556,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,15,2.95,1.18,0.4,573,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,20,2.91,1.16,0.4,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,25,2.86,1.14,0.4,633,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,30,2.79,1.12,0.4,659,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,35,2.71,1.08,0.4,682,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,40,2.49,0.99,0.4,721,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,24,45,2.05,0.82,0.4,746,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,-15,3.16,0.89,0.28,564,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,-5,3.13,0.88,0.28,568,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,0,3.1,0.87,0.28,573,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,5,3.06,0.86,0.28,577,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,10,3.03,0.85,0.28,579,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,15,3.0,0.84,0.28,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,20,2.95,0.83,0.28,619,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,25,2.9,0.81,0.28,656,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,30,2.83,0.79,0.28,682,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,35,2.75,0.77,0.28,705,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,40,2.53,0.71,0.28,744,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,27,26,45,2.08,0.58,0.28,769,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,-15,2.96,2.37,0.8,484,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,-5,2.93,2.34,0.8,488,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,0,2.9,2.32,0.8,493,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,5,2.86,2.29,0.8,497,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,10,2.83,2.27,0.8,499,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,15,2.8,2.24,0.8,516,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,20,2.76,2.21,0.8,539,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,25,2.71,2.17,0.8,576,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,30,2.65,2.12,0.8,603,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,35,2.57,2.06,0.8,626,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,40,2.36,1.89,0.8,666,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,18,45,1.95,1.56,0.8,691,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,-15,3.02,2.05,0.68,509,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,-5,2.99,2.03,0.68,514,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,0,2.96,2.01,0.68,518,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,5,2.92,1.99,0.68,522,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,10,2.89,1.97,0.68,525,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,15,2.86,1.94,0.68,542,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,20,2.82,1.92,0.68,565,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,25,2.77,1.88,0.68,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,30,2.7,1.84,0.68,629,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,35,2.63,1.79,0.68,651,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,40,2.41,1.64,0.68,691,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,20,45,1.99,1.35,0.68,717,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,-15,3.05,1.71,0.56,526,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,-5,3.02,1.69,0.56,531,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,0,2.99,1.67,0.56,535,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,5,2.95,1.65,0.56,539,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,10,2.92,1.63,0.56,542,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,15,2.89,1.62,0.56,559,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,20,2.85,1.59,0.56,582,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,25,2.8,1.57,0.56,619,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,30,2.73,1.53,0.56,646,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,35,2.65,1.49,0.56,669,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,40,2.43,1.36,0.56,708,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,22,45,2.01,1.12,0.56,734,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,-15,3.1,1.36,0.44,546,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,-5,3.07,1.35,0.44,551,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,0,3.04,1.34,0.44,555,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,5,3.0,1.32,0.44,560,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,10,2.97,1.31,0.44,562,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,15,2.94,1.29,0.44,579,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,20,2.9,1.27,0.44,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,25,2.84,1.25,0.44,639,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,30,2.78,1.22,0.44,666,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,35,2.7,1.19,0.44,689,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,40,2.48,1.09,0.44,728,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,24,45,2.04,0.9,0.44,754,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,-15,3.15,1.01,0.32,570,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,-5,3.11,1.0,0.32,574,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,0,3.08,0.99,0.32,579,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,5,3.04,0.97,0.32,583,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,10,3.01,0.96,0.32,585,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,15,2.98,0.95,0.32,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,20,2.94,0.94,0.32,625,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,25,2.88,0.92,0.32,662,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,30,2.82,0.9,0.32,689,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,35,2.74,0.88,0.32,712,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,40,2.51,0.8,0.32,752,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,28,26,45,2.07,0.66,0.32,777,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,-15,2.99,2.45,0.82,489,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,-5,2.96,2.43,0.82,493,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,0,2.93,2.4,0.82,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,5,2.89,2.37,0.82,502,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,10,2.86,2.35,0.82,504,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,15,2.83,2.32,0.82,521,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,20,2.79,2.29,0.82,545,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,25,2.74,2.25,0.82,582,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,30,2.68,2.2,0.82,609,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,35,2.6,2.13,0.82,632,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,40,2.39,1.96,0.82,672,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,18,45,1.97,1.61,0.82,698,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,-15,3.05,2.2,0.72,514,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,-5,3.02,2.17,0.72,519,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,0,2.99,2.15,0.72,523,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,5,2.95,2.12,0.72,527,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,10,2.92,2.1,0.72,530,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,15,2.89,2.08,0.72,547,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,20,2.85,2.05,0.72,570,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,25,2.8,2.01,0.72,608,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,30,2.73,1.97,0.72,635,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,35,2.65,1.91,0.72,658,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,40,2.43,1.75,0.72,698,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,20,45,2.01,1.45,0.72,724,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,-15,3.11,1.87,0.6,532,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,-5,3.08,1.85,0.6,536,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,0,3.05,1.83,0.6,541,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,5,3.01,1.8,0.6,545,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,10,2.98,1.79,0.6,547,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,15,2.95,1.77,0.6,564,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,20,2.9,1.74,0.6,588,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,25,2.85,1.71,0.6,625,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,30,2.79,1.67,0.6,652,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,35,2.71,1.62,0.6,675,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,40,2.48,1.49,0.6,715,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,22,45,2.05,1.23,0.6,741,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,-15,3.13,1.5,0.48,552,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,-5,3.1,1.49,0.48,556,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,0,3.07,1.47,0.48,561,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,5,3.03,1.45,0.48,565,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,10,3.0,1.44,0.48,568,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,15,2.97,1.42,0.48,585,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,20,2.93,1.4,0.48,608,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,25,2.87,1.38,0.48,645,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,30,2.81,1.35,0.48,673,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,35,2.72,1.31,0.48,696,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,40,2.5,1.2,0.48,736,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,24,45,2.06,0.99,0.48,761,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,-15,3.18,1.14,0.36,575,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,-5,3.15,1.13,0.36,580,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,0,3.11,1.12,0.36,584,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,5,3.07,1.11,0.36,589,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,10,3.04,1.09,0.36,591,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,15,3.01,1.08,0.36,608,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,20,2.97,1.07,0.36,631,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,25,2.91,1.05,0.36,669,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,30,2.85,1.02,0.36,696,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,35,2.76,0.99,0.36,719,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,40,2.54,0.91,0.36,759,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,29,26,45,2.09,0.75,0.36,785,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,-15,3.02,2.48,0.82,494,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,-5,2.99,2.45,0.82,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,0,2.96,2.42,0.82,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,5,2.92,2.39,0.82,507,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,10,2.89,2.37,0.82,509,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,15,2.86,2.34,0.82,527,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,20,2.82,2.31,0.82,550,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,25,2.77,2.27,0.82,588,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,30,2.7,2.22,0.82,615,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,35,2.63,2.15,0.82,639,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,40,2.41,1.98,0.82,679,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,18,45,1.99,1.63,0.82,705,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,-15,3.08,2.34,0.76,519,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,-5,3.05,2.32,0.76,524,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,0,3.02,2.29,0.76,528,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,5,2.98,2.26,0.76,533,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,10,2.95,2.24,0.76,535,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,15,2.92,2.22,0.76,552,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,20,2.88,2.19,0.76,576,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,25,2.83,2.15,0.76,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,30,2.76,2.1,0.76,641,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,35,2.68,2.04,0.76,665,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,40,2.46,1.87,0.76,705,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,20,45,2.03,1.54,0.76,731,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,-15,3.14,2.01,0.64,537,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,-5,3.11,1.99,0.64,541,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,0,3.08,1.97,0.64,546,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,5,3.04,1.94,0.64,550,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,10,3.01,1.92,0.64,553,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,15,2.97,1.9,0.64,570,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,20,2.93,1.88,0.64,593,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,25,2.88,1.84,0.64,631,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,30,2.81,1.8,0.64,659,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,35,2.73,1.75,0.64,682,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,40,2.51,1.61,0.64,722,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,22,45,2.07,1.32,0.64,748,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,-15,3.16,1.65,0.52,557,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,-5,3.13,1.63,0.52,562,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,0,3.1,1.61,0.52,567,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,5,3.06,1.59,0.52,571,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,10,3.03,1.57,0.52,573,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,15,3.0,1.56,0.52,591,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,20,2.95,1.54,0.52,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,25,2.9,1.51,0.52,652,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,30,2.83,1.47,0.52,679,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,35,2.75,1.43,0.52,703,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,40,2.53,1.31,0.52,743,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,24,45,2.08,1.08,0.52,769,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,-15,3.21,1.28,0.4,581,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,-5,3.18,1.27,0.4,586,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,0,3.14,1.26,0.4,590,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,5,3.1,1.24,0.4,594,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,10,3.07,1.23,0.4,597,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,15,3.04,1.22,0.4,614,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,20,3.0,1.2,0.4,638,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,25,2.94,1.18,0.4,675,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,30,2.87,1.15,0.4,703,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,35,2.79,1.12,0.4,726,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,40,2.56,1.02,0.4,767,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,30,26,45,2.11,0.85,0.4,793,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,-15,3.05,2.5,0.82,498,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,-5,3.02,2.48,0.82,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,0,2.99,2.45,0.82,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,5,2.95,2.42,0.82,512,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,10,2.92,2.39,0.82,515,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,15,2.89,2.37,0.82,532,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,20,2.85,2.33,0.82,556,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,25,2.8,2.29,0.82,594,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,30,2.73,2.24,0.82,622,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,35,2.65,2.17,0.82,645,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,40,2.43,2.0,0.82,686,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,18,45,2.01,1.65,0.82,712,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,-15,3.11,2.49,0.8,524,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,-5,3.08,2.46,0.8,529,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,0,3.05,2.44,0.8,534,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,5,3.01,2.41,0.8,538,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,10,2.98,2.38,0.8,541,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,15,2.95,2.36,0.8,558,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,20,2.9,2.32,0.8,582,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,25,2.85,2.28,0.8,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,30,2.79,2.23,0.8,648,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,35,2.71,2.16,0.8,671,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,40,2.48,1.99,0.8,712,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,20,45,2.05,1.64,0.8,738,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,-15,3.17,2.16,0.68,542,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,-5,3.14,2.14,0.68,547,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,0,3.11,2.11,0.68,551,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,5,3.07,2.09,0.68,556,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,10,3.04,2.07,0.68,558,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,15,3.0,2.04,0.68,576,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,20,2.96,2.01,0.68,599,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,25,2.91,1.98,0.68,637,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,30,2.84,1.93,0.68,665,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,35,2.76,1.88,0.68,689,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,40,2.53,1.72,0.68,730,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,22,45,2.09,1.42,0.68,756,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,-15,3.2,1.79,0.56,563,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,-5,3.16,1.77,0.56,568,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,0,3.13,1.75,0.56,572,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,5,3.09,1.73,0.56,576,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,10,3.06,1.71,0.56,579,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,15,3.03,1.69,0.56,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,20,2.98,1.67,0.56,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,25,2.93,1.64,0.56,658,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,30,2.86,1.6,0.56,686,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,35,2.78,1.56,0.56,710,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,40,2.55,1.43,0.56,750,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,24,45,2.1,1.18,0.56,777,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,-15,3.24,1.43,0.44,587,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,-5,3.21,1.41,0.44,592,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,0,3.17,1.4,0.44,596,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,5,3.13,1.38,0.44,600,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,10,3.1,1.36,0.44,603,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,15,3.07,1.35,0.44,620,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,20,3.03,1.33,0.44,644,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,25,2.97,1.31,0.44,682,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,30,2.9,1.28,0.44,710,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,35,2.82,1.24,0.44,734,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,40,2.59,1.14,0.44,774,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,31,26,45,2.13,0.94,0.44,801,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,-15,3.08,2.53,0.82,503,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,-5,3.05,2.5,0.82,508,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,0,3.02,2.47,0.82,513,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,5,2.98,2.44,0.82,517,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,10,2.95,2.42,0.82,520,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,15,2.92,2.39,0.82,537,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,20,2.88,2.36,0.82,561,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
