indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,25,2.82,2.32,0.82,600,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,30,2.76,2.26,0.82,628,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,35,2.68,2.2,0.82,652,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,40,2.46,2.02,0.82,693,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,18,45,2.03,1.66,0.82,719,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,-15,3.14,2.58,0.82,530,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,-5,3.11,2.55,0.82,534,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,0,3.08,2.52,0.82,539,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,5,3.04,2.49,0.82,543,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,10,3.01,2.47,0.82,546,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,15,2.98,2.44,0.82,564,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,20,2.93,2.41,0.82,588,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,25,2.88,2.36,0.82,626,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,30,2.81,2.31,0.82,654,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,35,2.73,2.24,0.82,678,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,40,2.51,2.06,0.82,719,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,20,45,2.07,1.7,0.82,746,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,-15,3.21,2.31,0.72,548,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,-5,3.17,2.28,0.72,552,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,0,3.14,2.26,0.72,557,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,5,3.1,2.23,0.72,561,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,10,3.07,2.21,0.72,564,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,15,3.03,2.18,0.72,581,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,20,2.99,2.15,0.72,605,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,25,2.94,2.12,0.72,644,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,30,2.87,2.07,0.72,672,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,35,2.79,2.01,0.72,696,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,40,2.56,1.84,0.72,737,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,22,45,2.11,1.52,0.72,764,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,-15,3.23,1.94,0.6,569,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,-5,3.2,1.92,0.6,573,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,0,3.16,1.9,0.6,578,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,5,3.12,1.87,0.6,582,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,10,3.09,1.85,0.6,585,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,15,3.06,1.83,0.6,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,20,3.01,1.81,0.6,626,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,25,2.96,1.78,0.6,665,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,30,2.89,1.73,0.6,693,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,35,2.81,1.68,0.6,717,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,40,2.58,1.55,0.6,758,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,24,45,2.13,1.28,0.6,785,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,-15,3.27,1.57,0.48,593,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,-5,3.24,1.56,0.48,597,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,0,3.21,1.54,0.48,602,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,5,3.16,1.52,0.48,606,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,10,3.13,1.5,0.48,609,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,15,3.1,1.49,0.48,627,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,20,3.06,1.47,0.48,651,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,25,3.0,1.44,0.48,689,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,30,2.93,1.41,0.48,717,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,35,2.85,1.37,0.48,741,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,40,2.61,1.25,0.48,782,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-09UR4RK8,AUW-09U4RS8,cooling,rated,32,26,45,2.16,1.03,0.48,809,2.6,0.7,630.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 87
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,-15,3.39,1.76,0.52,685,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,-5,3.35,1.74,0.52,691,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,0,3.32,1.73,0.52,698,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,5,3.28,1.7,0.52,703,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,10,3.24,1.69,0.52,707,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,15,3.21,1.67,0.52,730,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,20,3.16,1.65,0.52,763,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,25,3.11,1.62,0.52,815,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,30,3.03,1.58,0.52,853,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,35,2.95,1.53,0.52,885,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,40,2.7,1.41,0.52,940,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,18,45,2.23,1.16,0.52,977,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,-15,3.53,1.41,0.4,708,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,-5,3.49,1.4,0.4,715,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,0,3.45,1.38,0.4,721,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,5,3.41,1.36,0.4,727,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,10,3.38,1.35,0.4,730,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,15,3.34,1.34,0.4,754,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,20,3.29,1.32,0.4,786,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,25,3.24,1.29,0.4,838,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,30,3.16,1.26,0.4,876,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,35,3.07,1.23,0.4,909,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,40,2.82,1.13,0.4,964,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,21,20,45,2.32,0.93,0.4,1000,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,-15,3.49,1.96,0.56,692,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,-5,3.46,1.94,0.56,698,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,0,3.42,1.92,0.56,705,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,5,3.38,1.89,0.56,710,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,10,3.34,1.87,0.56,714,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,15,3.31,1.85,0.56,738,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,20,3.26,1.83,0.56,771,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,25,3.2,1.79,0.56,823,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,30,3.13,1.75,0.56,861,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,35,3.04,1.7,0.56,894,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,40,2.79,1.56,0.56,950,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,18,45,2.3,1.29,0.56,986,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,-15,3.6,1.58,0.44,716,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,-5,3.56,1.57,0.44,722,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,0,3.53,1.55,0.44,728,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,5,3.48,1.53,0.44,734,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,10,3.45,1.52,0.44,738,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,15,3.41,1.5,0.44,762,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,20,3.36,1.48,0.44,794,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,25,3.3,1.45,0.44,847,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,30,3.22,1.42,0.44,885,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,35,3.13,1.38,0.44,918,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,40,2.87,1.26,0.44,974,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,20,45,2.37,1.04,0.44,1010,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,-15,3.66,1.17,0.32,732,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,-5,3.62,1.16,0.32,738,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,0,3.59,1.15,0.32,745,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,5,3.54,1.13,0.32,750,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,10,3.5,1.12,0.32,754,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,15,3.47,1.11,0.32,778,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,20,3.42,1.09,0.32,811,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,25,3.36,1.07,0.32,863,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,30,3.28,1.05,0.32,901,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,35,3.18,1.02,0.32,934,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,40,2.92,0.94,0.32,990,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,22,22,45,2.41,0.77,0.32,1026,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,-15,3.56,2.14,0.6,699,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,-5,3.53,2.12,0.6,705,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,0,3.49,2.09,0.6,712,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,5,3.45,2.07,0.6,718,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,10,3.41,2.05,0.6,721,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,15,3.37,2.02,0.6,745,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,20,3.33,2.0,0.6,778,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,25,3.27,1.96,0.6,831,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,30,3.19,1.92,0.6,870,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,35,3.1,1.86,0.6,903,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,40,2.85,1.71,0.6,960,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,18,45,2.35,1.41,0.6,996,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,-15,3.67,1.76,0.48,723,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,-5,3.64,1.75,0.48,729,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,0,3.6,1.73,0.48,736,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,5,3.55,1.7,0.48,742,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,10,3.52,1.69,0.48,745,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,15,3.48,1.67,0.48,769,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,20,3.43,1.65,0.48,802,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,25,3.37,1.62,0.48,855,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,30,3.29,1.58,0.48,894,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,35,3.19,1.53,0.48,927,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,40,2.93,1.41,0.48,984,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,20,45,2.42,1.16,0.48,1020,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,-15,3.74,1.34,0.36,739,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,-5,3.7,1.33,0.36,746,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,0,3.66,1.32,0.36,752,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,5,3.61,1.3,0.36,758,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,10,3.58,1.29,0.36,762,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,15,3.54,1.27,0.36,786,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,20,3.49,1.26,0.36,819,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,25,3.43,1.23,0.36,872,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,30,3.35,1.2,0.36,910,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,35,3.25,1.17,0.36,943,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,40,2.98,1.07,0.36,1000,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,23,22,45,2.46,0.89,0.36,1037,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,-15,3.64,2.33,0.64,706,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,-5,3.6,2.3,0.64,712,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,0,3.56,2.28,0.64,719,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,5,3.52,2.25,0.64,725,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,10,3.48,2.23,0.64,728,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,15,3.44,2.2,0.64,753,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,20,3.4,2.17,0.64,786,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,25,3.34,2.13,0.64,840,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,30,3.26,2.08,0.64,879,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,35,3.16,2.02,0.64,912,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,40,2.9,1.86,0.64,969,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,18,45,2.4,1.53,0.64,1006,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,-15,3.75,1.95,0.52,730,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,-5,3.71,1.93,0.52,737,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,0,3.67,1.91,0.52,743,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,5,3.62,1.88,0.52,749,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,10,3.59,1.87,0.52,753,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,15,3.55,1.85,0.52,777,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,20,3.5,1.82,0.52,811,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,25,3.44,1.79,0.52,864,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,30,3.36,1.75,0.52,903,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,35,3.26,1.69,0.52,936,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,40,2.99,1.56,0.52,993,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,20,45,2.47,1.28,0.52,1031,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,-15,3.81,1.52,0.4,747,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,-5,3.77,1.51,0.4,753,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,0,3.73,1.49,0.4,760,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,5,3.69,1.47,0.4,766,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,10,3.65,1.46,0.4,769,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,15,3.61,1.44,0.4,794,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,20,3.56,1.42,0.4,827,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,25,3.5,1.4,0.4,881,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,30,3.41,1.37,0.4,920,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,35,3.31,1.33,0.4,953,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,40,3.04,1.22,0.4,1010,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,22,45,2.51,1.0,0.4,1047,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,-15,3.87,1.08,0.28,766,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,-5,3.83,1.07,0.28,772,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,0,3.79,1.06,0.28,779,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,5,3.74,1.05,0.28,785,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,10,3.7,1.04,0.28,789,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,15,3.66,1.02,0.28,813,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,20,3.61,1.01,0.28,846,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,25,3.55,0.99,0.28,900,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,30,3.46,0.97,0.28,939,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,35,3.36,0.94,0.28,972,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,40,3.09,0.86,0.28,1029,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,24,24,45,2.55,0.71,0.28,1067,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,-15,3.75,2.55,0.68,713,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,-5,3.71,2.52,0.68,720,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,0,3.67,2.5,0.68,726,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,5,3.62,2.46,0.68,732,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,10,3.59,2.44,0.68,736,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,15,3.55,2.41,0.68,760,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,20,3.5,2.38,0.68,794,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,25,3.44,2.34,0.68,848,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,30,3.36,2.28,0.68,888,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,35,3.26,2.22,0.68,921,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,40,2.99,2.04,0.68,979,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,18,45,2.47,1.68,0.68,1017,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,-15,3.86,2.16,0.56,737,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,-5,3.83,2.14,0.56,744,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,0,3.78,2.12,0.56,751,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,5,3.74,2.09,0.56,757,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,10,3.7,2.07,0.56,760,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,15,3.66,2.05,0.56,785,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,20,3.61,2.02,0.56,819,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,25,3.54,1.98,0.56,873,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,30,3.46,1.94,0.56,912,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,35,3.36,1.88,0.56,946,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,40,3.08,1.73,0.56,1004,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,20,45,2.54,1.43,0.56,1041,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,-15,3.93,1.73,0.44,754,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,-5,3.89,1.71,0.44,761,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,0,3.85,1.69,0.44,767,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,5,3.8,1.67,0.44,773,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,10,3.76,1.66,0.44,777,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,15,3.72,1.64,0.44,802,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,20,3.67,1.61,0.44,835,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,25,3.6,1.59,0.44,889,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,30,3.52,1.55,0.44,929,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,35,3.42,1.5,0.44,962,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,40,3.14,1.38,0.44,1020,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,22,45,2.59,1.14,0.44,1058,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,-15,3.98,1.28,0.32,774,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,-5,3.95,1.26,0.32,780,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,0,3.9,1.25,0.32,787,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,5,3.85,1.23,0.32,793,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,10,3.81,1.22,0.32,797,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,15,3.77,1.21,0.32,821,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,20,3.72,1.19,0.32,855,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,25,3.65,1.17,0.32,909,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,30,3.57,1.14,0.32,949,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,35,3.47,1.11,0.32,982,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,40,3.18,1.02,0.32,1040,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,25,24,45,2.62,0.84,0.32,1077,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,-15,3.87,2.78,0.72,720,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,-5,3.83,2.76,0.72,727,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,0,3.79,2.73,0.72,733,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,5,3.74,2.69,0.72,739,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,10,3.7,2.66,0.72,743,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,15,3.66,2.63,0.72,768,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,20,3.61,2.6,0.72,802,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,25,3.55,2.55,0.72,857,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,30,3.46,2.49,0.72,897,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,35,3.36,2.42,0.72,931,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,40,3.09,2.22,0.72,989,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,18,45,2.55,1.83,0.72,1027,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,-15,3.98,2.39,0.6,745,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,-5,3.94,2.37,0.6,752,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,0,3.9,2.34,0.6,758,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,5,3.85,2.31,0.6,764,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,10,3.81,2.29,0.6,768,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,15,3.77,2.26,0.6,793,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,20,3.72,2.23,0.6,827,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,25,3.65,2.19,0.6,882,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,30,3.57,2.14,0.6,921,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,35,3.46,2.08,0.6,955,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,40,3.18,1.91,0.6,1014,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,20,45,2.62,1.57,0.6,1052,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,-15,4.05,1.94,0.48,762,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,-5,4.01,1.93,0.48,768,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,0,3.97,1.9,0.48,775,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,5,3.92,1.88,0.48,781,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,10,3.88,1.86,0.48,785,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,15,3.84,1.84,0.48,810,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,20,3.78,1.82,0.48,844,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,25,3.72,1.78,0.48,898,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,30,3.63,1.74,0.48,938,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,35,3.52,1.69,0.48,972,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,40,3.23,1.55,0.48,1030,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,22,45,2.67,1.28,0.48,1068,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,-15,4.11,1.48,0.36,782,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,-5,4.07,1.46,0.36,788,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,0,4.02,1.45,0.36,795,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,5,3.97,1.43,0.36,801,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,10,3.93,1.42,0.36,805,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,15,3.89,1.4,0.36,830,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,20,3.84,1.38,0.36,864,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,25,3.77,1.36,0.36,918,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,30,3.68,1.32,0.36,958,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,35,3.57,1.29,0.36,992,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,40,3.28,1.18,0.36,1050,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,24,45,2.71,0.97,0.36,1088,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,-15,4.17,1.0,0.24,804,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,-5,4.13,0.99,0.24,811,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,0,4.09,0.98,0.24,818,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,5,4.04,0.97,0.24,824,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,10,4.0,0.96,0.24,827,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,15,3.95,0.95,0.24,852,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,20,3.9,0.94,0.24,886,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,25,3.83,0.92,0.24,941,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,30,3.74,0.9,0.24,981,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,35,3.63,0.87,0.24,1015,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,40,3.33,0.8,0.24,1073,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,26,26,45,2.75,0.66,0.24,1111,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,-15,3.94,3.0,0.76,727,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,-5,3.91,2.97,0.76,734,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,0,3.86,2.94,0.76,741,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,5,3.81,2.9,0.76,747,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,10,3.78,2.87,0.76,751,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,15,3.73,2.84,0.76,776,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,20,3.68,2.8,0.76,810,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,25,3.62,2.75,0.76,866,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,30,3.53,2.69,0.76,906,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,35,3.43,2.61,0.76,940,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,40,3.15,2.39,0.76,999,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,18,45,2.6,1.97,0.76,1037,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,-15,4.02,2.82,0.7,737,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,-5,3.98,2.79,0.7,744,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,0,3.94,2.76,0.7,751,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,5,3.89,2.72,0.7,757,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,10,3.85,2.7,0.7,761,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,15,3.81,2.67,0.7,786,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,20,3.76,2.63,0.7,820,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,25,3.69,2.58,0.7,876,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,30,3.61,2.52,0.7,916,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,35,3.5,2.45,0.7,950,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,40,3.21,2.25,0.7,1009,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,19,45,2.65,1.86,0.7,1047,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,-15,4.07,2.6,0.64,752,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,-5,4.02,2.58,0.64,759,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,0,3.98,2.55,0.64,766,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,5,3.93,2.52,0.64,772,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,10,3.89,2.49,0.64,776,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,15,3.85,2.46,0.64,801,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,20,3.8,2.43,0.64,835,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,25,3.73,2.39,0.64,891,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,30,3.64,2.33,0.64,931,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,35,3.54,2.26,0.64,965,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,40,3.25,2.08,0.64,1024,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,20,45,2.68,1.71,0.64,1062,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,-15,4.13,2.15,0.52,769,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,-5,4.09,2.13,0.52,776,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,0,4.05,2.11,0.52,783,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,5,4.0,2.08,0.52,789,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,10,3.96,2.06,0.52,793,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,15,3.91,2.04,0.52,818,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,20,3.86,2.01,0.52,852,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,25,3.79,1.97,0.52,908,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,30,3.7,1.93,0.52,948,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,35,3.6,1.87,0.52,982,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,40,3.3,1.72,0.52,1041,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,22,45,2.72,1.42,0.52,1079,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,-15,4.19,1.68,0.4,789,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,-5,4.15,1.66,0.4,796,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,0,4.11,1.64,0.4,803,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,5,4.05,1.62,0.4,809,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,10,4.01,1.61,0.4,813,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,15,3.97,1.59,0.4,838,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,20,3.91,1.57,0.4,872,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,25,3.84,1.54,0.4,928,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,30,3.75,1.5,0.4,968,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,35,3.65,1.46,0.4,1002,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,40,3.35,1.34,0.4,1061,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,24,45,2.76,1.1,0.4,1099,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,26,-15,4.26,1.19,0.28,812,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,26,-5,4.22,1.18,0.28,819,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,26,0,4.17,1.17,0.28,826,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,26,5,4.12,1.15,0.28,832,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
AKT-12UR4RK8,AUW-12U4RS8,cooling,rated,27,26,10,4.08,1.14,0.28,836,3.5,0.7,950.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 88
