indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,24,35,4.3,2.06,0.48,1099,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,24,40,3.94,1.89,0.48,1163,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,24,45,3.25,1.56,0.48,1206,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,-15,5.01,1.8,0.36,888,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,-5,4.96,1.79,0.36,896,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,0,4.91,1.77,0.36,903,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,5,4.84,1.74,0.36,910,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,10,4.79,1.73,0.36,914,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,15,4.74,1.71,0.36,941,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,20,4.68,1.68,0.36,979,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,25,4.59,1.65,0.36,1040,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,30,4.49,1.62,0.36,1084,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,35,4.36,1.57,0.36,1122,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,40,4.0,1.44,0.36,1187,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,29,26,45,3.3,1.19,0.36,1229,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,-15,4.76,3.9,0.82,809,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,-5,4.71,3.86,0.82,817,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,0,4.66,3.82,0.82,824,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,5,4.6,3.77,0.82,831,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,10,4.56,3.74,0.82,835,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,15,4.51,3.7,0.82,863,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,20,4.44,3.64,0.82,902,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,25,4.37,3.58,0.82,963,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,30,4.26,3.5,0.82,1008,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,35,4.14,3.39,0.82,1046,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,40,3.8,3.12,0.82,1111,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,18,45,3.14,2.57,0.82,1154,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,-15,4.86,3.69,0.76,835,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,-5,4.81,3.66,0.76,843,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,0,4.76,3.62,0.76,850,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,5,4.7,3.57,0.76,857,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,10,4.65,3.53,0.76,861,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,15,4.6,3.5,0.76,889,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,20,4.54,3.45,0.76,927,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,25,4.46,3.39,0.76,989,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,30,4.35,3.31,0.76,1033,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,35,4.22,3.21,0.76,1072,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,40,3.88,2.95,0.76,1137,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,20,45,3.2,2.43,0.76,1180,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,-15,4.95,3.17,0.64,853,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,-5,4.91,3.14,0.64,860,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,0,4.85,3.11,0.64,868,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,5,4.79,3.07,0.64,874,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,10,4.74,3.04,0.64,879,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,15,4.69,3.0,0.64,907,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,20,4.63,2.96,0.64,945,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,25,4.54,2.91,0.64,1006,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,30,4.44,2.84,0.64,1051,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,35,4.31,2.76,0.64,1089,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,40,3.96,2.53,0.64,1155,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,22,45,3.26,2.09,0.64,1197,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,-15,4.99,2.59,0.52,873,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,-5,4.94,2.57,0.52,881,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,0,4.89,2.54,0.52,888,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,5,4.82,2.51,0.52,895,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,10,4.78,2.48,0.52,899,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,15,4.72,2.46,0.52,927,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,20,4.66,2.42,0.52,966,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,25,4.58,2.38,0.52,1027,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,30,4.47,2.32,0.52,1072,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,35,4.34,2.26,0.52,1110,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,40,3.98,2.07,0.52,1175,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,24,45,3.29,1.71,0.52,1218,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,-15,5.06,2.02,0.4,897,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,-5,5.01,2.0,0.4,904,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,0,4.95,1.98,0.4,912,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,5,4.89,1.96,0.4,919,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,10,4.84,1.94,0.4,923,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,15,4.79,1.92,0.4,951,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,20,4.72,1.89,0.4,989,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,25,4.64,1.86,0.4,1051,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,30,4.53,1.81,0.4,1095,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,35,4.4,1.76,0.4,1133,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,40,4.04,1.62,0.4,1199,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,30,26,45,3.33,1.33,0.4,1241,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,-15,4.81,3.94,0.82,818,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,-5,4.76,3.9,0.82,825,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,0,4.71,3.86,0.82,833,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,5,4.65,3.81,0.82,839,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,10,4.6,3.77,0.82,844,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,15,4.55,3.73,0.82,872,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,20,4.49,3.68,0.82,911,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,25,4.41,3.62,0.82,973,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,30,4.31,3.53,0.82,1018,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,35,4.18,3.43,0.82,1056,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,40,3.84,3.15,0.82,1122,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,18,45,3.17,2.6,0.82,1165,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,-15,4.91,3.92,0.8,844,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,-5,4.86,3.89,0.8,851,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,0,4.8,3.84,0.8,859,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,5,4.74,3.79,0.8,865,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,10,4.7,3.76,0.8,870,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,15,4.65,3.72,0.8,898,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,20,4.58,3.66,0.8,937,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,25,4.5,3.6,0.8,999,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,30,4.39,3.52,0.8,1044,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,35,4.27,3.41,0.8,1082,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,40,3.92,3.13,0.8,1148,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,20,45,3.23,2.58,0.8,1191,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,-15,5.0,3.4,0.68,861,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,-5,4.95,3.37,0.68,869,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,0,4.9,3.33,0.68,876,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,5,4.84,3.29,0.68,883,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,10,4.79,3.26,0.68,887,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,15,4.74,3.22,0.68,916,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,20,4.67,3.18,0.68,954,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,25,4.59,3.12,0.68,1016,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,30,4.48,3.05,0.68,1062,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,35,4.35,2.96,0.68,1100,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,40,3.99,2.72,0.68,1166,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,22,45,3.3,2.24,0.68,1209,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,-15,5.04,2.82,0.56,882,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,-5,4.99,2.79,0.56,890,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,0,4.94,2.76,0.56,897,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,5,4.87,2.73,0.56,904,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,10,4.82,2.7,0.56,908,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,15,4.77,2.67,0.56,936,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,20,4.71,2.64,0.56,975,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,25,4.62,2.59,0.56,1037,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,30,4.51,2.53,0.56,1082,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,35,4.38,2.45,0.56,1121,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,40,4.02,2.25,0.56,1187,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,24,45,3.32,1.86,0.56,1230,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,-15,5.11,2.25,0.44,906,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,-5,5.06,2.23,0.44,914,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,0,5.0,2.2,0.44,921,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,5,4.94,2.17,0.44,928,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,10,4.89,2.15,0.44,932,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,15,4.84,2.13,0.44,960,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,20,4.77,2.1,0.44,999,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,25,4.69,2.06,0.44,1061,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,30,4.58,2.01,0.44,1106,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,35,4.44,1.96,0.44,1145,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,40,4.08,1.79,0.44,1211,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,31,26,45,3.37,1.48,0.44,1254,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,-15,4.86,3.98,0.82,826,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,-5,4.81,3.94,0.82,833,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,0,4.76,3.9,0.82,841,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,5,4.69,3.85,0.82,848,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,10,4.65,3.81,0.82,852,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,15,4.6,3.77,0.82,881,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,20,4.53,3.72,0.82,920,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,25,4.45,3.65,0.82,982,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,30,4.35,3.57,0.82,1028,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,35,4.22,3.46,0.82,1067,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,40,3.88,3.18,0.82,1134,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,18,45,3.2,2.62,0.82,1177,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,-15,4.96,4.06,0.82,852,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,-5,4.91,4.02,0.82,860,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,0,4.85,3.98,0.82,867,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,5,4.79,3.93,0.82,874,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,10,4.74,3.89,0.82,878,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,15,4.69,3.85,0.82,907,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,20,4.63,3.79,0.82,946,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,25,4.54,3.73,0.82,1009,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,30,4.44,3.64,0.82,1054,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,35,4.31,3.53,0.82,1093,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,40,3.96,3.24,0.82,1160,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,20,45,3.26,2.68,0.82,1203,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,-15,5.05,3.64,0.72,870,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,-5,5.0,3.6,0.72,877,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,0,4.95,3.56,0.72,885,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,5,4.89,3.52,0.72,892,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,10,4.84,3.48,0.72,896,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,15,4.79,3.45,0.72,925,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,20,4.72,3.4,0.72,964,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,25,4.64,3.34,0.72,1026,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,30,4.53,3.26,0.72,1072,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,35,4.4,3.16,0.72,1111,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,40,4.03,2.91,0.72,1178,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,22,45,3.33,2.4,0.72,1221,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,-15,5.09,3.05,0.6,891,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,-5,5.04,3.02,0.6,898,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,0,4.98,2.99,0.6,906,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,5,4.92,2.95,0.6,913,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,10,4.87,2.92,0.6,917,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,15,4.82,2.89,0.6,946,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,20,4.75,2.85,0.6,985,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,25,4.67,2.8,0.6,1047,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,30,4.56,2.74,0.6,1093,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,35,4.43,2.66,0.6,1132,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,40,4.06,2.44,0.6,1199,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,24,45,3.35,2.01,0.6,1242,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,-15,5.16,2.48,0.48,915,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,-5,5.11,2.45,0.48,923,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,0,5.05,2.43,0.48,930,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,5,4.99,2.4,0.48,937,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,10,4.94,2.37,0.48,941,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,15,4.89,2.35,0.48,970,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,20,4.82,2.31,0.48,1009,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,25,4.73,2.27,0.48,1072,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,30,4.62,2.22,0.48,1117,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,35,4.49,2.15,0.48,1156,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,40,4.12,1.98,0.48,1223,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-14UR4RK8,AUW-14U4RJ8,cooling,rated,32,26,45,3.4,1.63,0.48,1266,4.1,0.7,1025.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 89
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,-15,4.74,2.47,0.52,946,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,-5,4.7,2.44,0.52,954,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,0,4.65,2.42,0.52,963,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,5,4.59,2.38,0.52,971,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,10,4.54,2.36,0.52,976,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,15,4.49,2.34,0.52,1009,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,20,4.43,2.3,0.52,1053,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,25,4.35,2.26,0.52,1125,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,30,4.25,2.21,0.52,1177,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,35,4.12,2.14,0.52,1221,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,40,3.79,1.97,0.52,1297,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,18,45,3.12,1.62,0.52,1347,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,-15,4.94,1.98,0.4,969,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,-5,4.89,1.96,0.4,978,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,0,4.84,1.93,0.4,987,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,5,4.77,1.91,0.4,995,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,10,4.73,1.89,0.4,999,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,15,4.68,1.87,0.4,1032,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,20,4.61,1.84,0.4,1077,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,25,4.53,1.81,0.4,1148,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,30,4.42,1.77,0.4,1200,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,35,4.3,1.72,0.4,1245,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,40,3.94,1.58,0.4,1321,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,21,20,45,3.25,1.3,0.4,1371,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,-15,4.89,2.74,0.56,955,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,-5,4.84,2.71,0.56,964,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,0,4.79,2.68,0.56,973,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,5,4.73,2.65,0.56,981,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,10,4.68,2.62,0.56,986,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,15,4.63,2.59,0.56,1019,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,20,4.57,2.56,0.56,1064,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,25,4.49,2.51,0.56,1136,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,30,4.38,2.45,0.56,1189,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,35,4.25,2.38,0.56,1233,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,40,3.9,2.19,0.56,1310,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,18,45,3.22,1.8,0.56,1361,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,-15,5.04,2.22,0.44,979,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,-5,4.99,2.2,0.44,988,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,0,4.94,2.17,0.44,997,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,5,4.87,2.14,0.44,1005,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,10,4.82,2.12,0.44,1010,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,15,4.77,2.1,0.44,1042,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,20,4.71,2.07,0.44,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,25,4.62,2.03,0.44,1160,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,30,4.51,1.99,0.44,1212,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,35,4.38,1.93,0.44,1257,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,40,4.02,1.77,0.44,1334,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,20,45,3.32,1.46,0.44,1384,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,-15,5.13,1.64,0.32,995,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,-5,5.07,1.62,0.32,1004,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,0,5.02,1.61,0.32,1013,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,5,4.96,1.59,0.32,1021,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,10,4.91,1.57,0.32,1026,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,15,4.85,1.55,0.32,1059,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,20,4.79,1.53,0.32,1104,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,25,4.7,1.5,0.32,1176,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,30,4.59,1.47,0.32,1229,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,35,4.46,1.43,0.32,1273,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,40,4.09,1.31,0.32,1350,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,22,22,45,3.38,1.08,0.32,1401,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,-15,4.99,2.99,0.6,965,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,-5,4.94,2.96,0.6,974,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,0,4.89,2.93,0.6,983,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,5,4.82,2.89,0.6,991,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,10,4.78,2.87,0.6,996,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,15,4.72,2.83,0.6,1029,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,20,4.66,2.8,0.6,1075,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,25,4.58,2.75,0.6,1147,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,30,4.47,2.68,0.6,1201,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,35,4.34,2.6,0.6,1246,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,40,3.98,2.39,0.6,1324,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,18,45,3.29,1.97,0.6,1374,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,-15,5.14,2.47,0.48,989,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,-5,5.09,2.44,0.48,998,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,0,5.04,2.42,0.48,1007,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,5,4.97,2.39,0.48,1015,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,10,4.92,2.36,0.48,1020,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,15,4.87,2.34,0.48,1053,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,20,4.8,2.3,0.48,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,25,4.72,2.26,0.48,1171,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,30,4.61,2.21,0.48,1225,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,35,4.47,2.15,0.48,1270,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,40,4.11,1.97,0.48,1348,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,20,45,3.39,1.63,0.48,1398,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,-15,5.23,1.88,0.36,1005,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,-5,5.18,1.86,0.36,1014,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,0,5.12,1.84,0.36,1023,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,5,5.06,1.82,0.36,1031,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,10,5.01,1.8,0.36,1036,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,15,4.95,1.78,0.36,1069,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,20,4.88,1.76,0.36,1115,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,25,4.8,1.73,0.36,1188,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,30,4.68,1.69,0.36,1241,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,35,4.55,1.64,0.36,1286,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,40,4.18,1.5,0.36,1364,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,23,22,45,3.44,1.24,0.36,1415,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,-15,5.09,3.26,0.64,975,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,-5,5.04,3.23,0.64,984,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,0,4.99,3.19,0.64,993,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,5,4.92,3.15,0.64,1001,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,10,4.87,3.12,0.64,1006,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,15,4.82,3.09,0.64,1039,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,20,4.75,3.04,0.64,1085,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,25,4.67,2.99,0.64,1159,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,30,4.56,2.92,0.64,1213,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,35,4.43,2.83,0.64,1258,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,40,4.06,2.6,0.64,1337,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,18,45,3.35,2.15,0.64,1388,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,-15,5.25,2.73,0.52,999,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,-5,5.2,2.7,0.52,1008,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,0,5.14,2.67,0.52,1017,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,5,5.07,2.64,0.52,1025,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,10,5.02,2.61,0.52,1030,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,15,4.97,2.58,0.52,1064,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,20,4.9,2.55,0.52,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,25,4.81,2.5,0.52,1183,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,30,4.7,2.44,0.52,1237,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,35,4.56,2.37,0.52,1283,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,40,4.19,2.18,0.52,1361,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,20,45,3.46,1.8,0.52,1413,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,-15,5.34,2.13,0.4,1015,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,-5,5.28,2.11,0.4,1024,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,0,5.23,2.09,0.4,1033,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,5,5.16,2.06,0.4,1042,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,10,5.11,2.04,0.4,1047,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,15,5.05,2.02,0.4,1080,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,20,4.98,1.99,0.4,1126,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,25,4.89,1.96,0.4,1200,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,30,4.78,1.91,0.4,1254,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,35,4.64,1.86,0.4,1299,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,40,4.26,1.7,0.4,1378,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,22,45,3.51,1.41,0.4,1429,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,-15,5.41,1.52,0.28,1035,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,-5,5.36,1.5,0.28,1044,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,0,5.3,1.48,0.28,1053,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,5,5.23,1.46,0.28,1061,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,10,5.18,1.45,0.28,1066,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,15,5.12,1.43,0.28,1100,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,20,5.05,1.41,0.28,1146,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,25,4.96,1.39,0.28,1219,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,30,4.85,1.36,0.28,1273,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,35,4.71,1.32,0.28,1319,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,40,4.32,1.21,0.28,1397,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,24,24,45,3.56,1.0,0.28,1448,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,-15,5.25,3.57,0.68,985,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,-5,5.2,3.53,0.68,994,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,0,5.14,3.5,0.68,1003,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,5,5.07,3.45,0.68,1011,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,10,5.02,3.42,0.68,1016,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,15,4.97,3.38,0.68,1050,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,20,4.9,3.33,0.68,1096,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,25,4.81,3.27,0.68,1171,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,30,4.7,3.2,0.68,1225,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,35,4.56,3.1,0.68,1271,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,40,4.19,2.85,0.68,1351,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,18,45,3.46,2.35,0.68,1402,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,-15,5.41,3.03,0.56,1009,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,-5,5.36,3.0,0.56,1018,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,0,5.3,2.97,0.56,1027,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,5,5.23,2.93,0.56,1035,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,10,5.18,2.9,0.56,1040,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,15,5.12,2.87,0.56,1074,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,20,5.05,2.83,0.56,1121,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,25,4.96,2.78,0.56,1195,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,30,4.85,2.71,0.56,1250,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,35,4.7,2.63,0.56,1296,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,40,4.32,2.42,0.56,1375,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,20,45,3.56,2.0,0.56,1427,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,-15,5.5,2.42,0.44,1026,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,-5,5.45,2.4,0.44,1035,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,0,5.39,2.37,0.44,1044,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
