indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,5,5.32,2.34,0.44,1052,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,10,5.27,2.32,0.44,1057,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,15,5.21,2.29,0.44,1091,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,20,5.14,2.26,0.44,1138,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,25,5.05,2.22,0.44,1212,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,30,4.93,2.17,0.44,1266,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,35,4.78,2.11,0.44,1312,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,40,4.39,1.93,0.44,1392,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,22,45,3.62,1.59,0.44,1443,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,-15,5.58,1.79,0.32,1045,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,-5,5.52,1.77,0.32,1054,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,0,5.46,1.75,0.32,1063,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,5,5.39,1.73,0.32,1072,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,10,5.34,1.71,0.32,1077,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,15,5.28,1.69,0.32,1111,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,20,5.21,1.67,0.32,1157,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,25,5.12,1.64,0.32,1232,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,30,5.0,1.6,0.32,1286,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,35,4.85,1.55,0.32,1332,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,40,4.45,1.43,0.32,1411,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,25,24,45,3.67,1.18,0.32,1463,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,-15,5.41,3.9,0.72,995,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,-5,5.36,3.86,0.72,1004,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,0,5.3,3.82,0.72,1013,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,5,5.23,3.77,0.72,1021,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,10,5.18,3.73,0.72,1026,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,15,5.12,3.69,0.72,1061,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,20,5.05,3.64,0.72,1107,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,25,4.96,3.57,0.72,1183,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,30,4.85,3.49,0.72,1237,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,35,4.71,3.39,0.72,1284,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,40,4.32,3.11,0.72,1364,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,18,45,3.56,2.57,0.72,1416,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,-15,5.58,3.35,0.6,1019,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,-5,5.52,3.31,0.6,1028,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,0,5.46,3.28,0.6,1038,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,5,5.39,3.24,0.6,1046,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,10,5.34,3.2,0.6,1051,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,15,5.28,3.17,0.6,1085,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,20,5.21,3.12,0.6,1132,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,25,5.12,3.07,0.6,1207,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,30,5.0,3.0,0.6,1262,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,35,4.85,2.91,0.6,1309,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,40,4.45,2.67,0.6,1389,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,20,45,3.67,2.2,0.6,1441,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,-15,5.67,2.72,0.48,1036,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,-5,5.62,2.7,0.48,1045,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,0,5.55,2.67,0.48,1054,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,5,5.48,2.63,0.48,1063,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,10,5.43,2.61,0.48,1068,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,15,5.37,2.58,0.48,1102,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,20,5.3,2.54,0.48,1149,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,25,5.2,2.5,0.48,1224,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,30,5.08,2.44,0.48,1279,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,35,4.93,2.37,0.48,1326,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,40,4.53,2.17,0.48,1406,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,22,45,3.74,1.79,0.48,1458,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,-15,5.75,2.07,0.36,1056,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,-5,5.69,2.05,0.36,1065,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,0,5.63,2.03,0.36,1074,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,5,5.56,2.0,0.36,1082,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,10,5.51,1.98,0.36,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,15,5.45,1.96,0.36,1122,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,20,5.37,1.93,0.36,1169,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,25,5.28,1.9,0.36,1244,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,30,5.15,1.85,0.36,1299,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,35,5.0,1.8,0.36,1345,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,40,4.59,1.65,0.36,1426,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,24,45,3.79,1.36,0.36,1478,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,-15,5.84,1.4,0.24,1079,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,-5,5.79,1.39,0.24,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,0,5.72,1.37,0.24,1097,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,5,5.65,1.36,0.24,1105,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,10,5.59,1.34,0.24,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,15,5.53,1.33,0.24,1145,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,20,5.46,1.31,0.24,1192,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,25,5.36,1.29,0.24,1267,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,30,5.23,1.26,0.24,1322,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,35,5.08,1.22,0.24,1368,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,40,4.66,1.12,0.24,1448,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,26,26,45,3.85,0.92,0.24,1501,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,-15,5.52,4.2,0.76,1005,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,-5,5.47,4.16,0.76,1014,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,0,5.41,4.11,0.76,1023,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,5,5.34,4.06,0.76,1031,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,10,5.29,4.02,0.76,1037,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,15,5.23,3.97,0.76,1071,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,20,5.16,3.92,0.76,1119,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,25,5.06,3.85,0.76,1195,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,30,4.95,3.76,0.76,1250,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,35,4.8,3.65,0.76,1297,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,40,4.41,3.35,0.76,1378,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,18,45,3.64,2.76,0.76,1431,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,-15,5.63,3.94,0.7,1015,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,-5,5.58,3.91,0.7,1024,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,0,5.52,3.86,0.7,1033,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,5,5.45,3.81,0.7,1041,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,10,5.39,3.78,0.7,1047,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,15,5.33,3.73,0.7,1081,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,20,5.26,3.68,0.7,1129,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,25,5.17,3.62,0.7,1205,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,30,5.05,3.53,0.7,1260,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,35,4.9,3.43,0.7,1307,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,40,4.5,3.15,0.7,1388,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,19,45,3.71,2.6,0.7,1441,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,-15,5.69,3.64,0.64,1030,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,-5,5.63,3.61,0.64,1039,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,0,5.57,3.57,0.64,1048,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,5,5.5,3.52,0.64,1056,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,10,5.45,3.49,0.64,1062,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,15,5.39,3.45,0.64,1096,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,20,5.31,3.4,0.64,1144,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,25,5.22,3.34,0.64,1220,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,30,5.1,3.26,0.64,1275,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,35,4.95,3.17,0.64,1322,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,40,4.54,2.91,0.64,1403,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,20,45,3.75,2.4,0.64,1456,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,-15,5.79,3.01,0.52,1047,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,-5,5.73,2.98,0.52,1056,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,0,5.67,2.95,0.52,1065,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,5,5.6,2.91,0.52,1073,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,10,5.54,2.88,0.52,1079,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,15,5.48,2.85,0.52,1113,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,20,5.4,2.81,0.52,1161,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,25,5.31,2.76,0.52,1237,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,30,5.18,2.7,0.52,1292,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,35,5.03,2.62,0.52,1339,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,40,4.62,2.4,0.52,1420,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,22,45,3.81,1.98,0.52,1473,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,-15,5.87,2.35,0.4,1067,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,-5,5.81,2.32,0.4,1076,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,0,5.75,2.3,0.4,1085,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,5,5.67,2.27,0.4,1093,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,10,5.62,2.25,0.4,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,15,5.56,2.22,0.4,1133,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,20,5.48,2.19,0.4,1181,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,25,5.38,2.15,0.4,1257,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,30,5.26,2.1,0.4,1312,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,35,5.1,2.04,0.4,1359,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,40,4.69,1.87,0.4,1440,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,24,45,3.87,1.55,0.4,1493,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,-15,5.96,1.67,0.28,1090,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,-5,5.9,1.65,0.28,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,0,5.84,1.64,0.28,1108,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,5,5.76,1.61,0.28,1116,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,10,5.71,1.6,0.28,1122,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,15,5.65,1.58,0.28,1156,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,20,5.57,1.56,0.28,1204,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,25,5.47,1.53,0.28,1280,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,30,5.34,1.5,0.28,1335,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,35,5.19,1.45,0.28,1382,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,40,4.76,1.33,0.28,1463,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,27,26,45,3.93,1.1,0.28,1516,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,-15,5.58,4.46,0.8,1015,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,-5,5.52,4.42,0.8,1024,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,0,5.46,4.37,0.8,1033,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,5,5.39,4.31,0.8,1042,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,10,5.34,4.27,0.8,1047,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,15,5.28,4.22,0.8,1082,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,20,5.21,4.17,0.8,1130,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,25,5.12,4.09,0.8,1206,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,30,5.0,4.0,0.8,1262,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,35,4.85,3.88,0.8,1310,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,40,4.45,3.56,0.8,1392,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,18,45,3.67,2.94,0.8,1445,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,-15,5.69,3.87,0.68,1040,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,-5,5.63,3.83,0.68,1049,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,0,5.57,3.79,0.68,1059,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,5,5.5,3.74,0.68,1067,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,10,5.45,3.7,0.68,1072,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,15,5.39,3.66,0.68,1107,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,20,5.31,3.61,0.68,1155,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,25,5.22,3.55,0.68,1232,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,30,5.1,3.47,0.68,1288,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,35,4.95,3.37,0.68,1335,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,40,4.54,3.09,0.68,1417,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,20,45,3.75,2.55,0.68,1470,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,-15,5.75,3.22,0.56,1057,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,-5,5.69,3.19,0.56,1066,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,0,5.63,3.15,0.56,1076,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,5,5.56,3.11,0.56,1084,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,10,5.5,3.08,0.56,1089,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,15,5.44,3.05,0.56,1124,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,20,5.37,3.01,0.56,1172,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,25,5.27,2.95,0.56,1249,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,30,5.15,2.88,0.56,1305,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,35,5.0,2.8,0.56,1352,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,40,4.59,2.57,0.56,1434,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,22,45,3.79,2.12,0.56,1488,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,-15,5.85,2.57,0.44,1077,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,-5,5.79,2.55,0.44,1087,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,0,5.72,2.52,0.44,1096,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,5,5.65,2.49,0.44,1104,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,10,5.6,2.46,0.44,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,15,5.53,2.44,0.44,1145,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,20,5.46,2.4,0.44,1192,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,25,5.36,2.36,0.44,1269,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,30,5.24,2.3,0.44,1325,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,35,5.08,2.24,0.44,1373,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,40,4.67,2.05,0.44,1454,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,24,45,3.85,1.69,0.44,1508,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,-15,5.93,1.9,0.32,1100,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,-5,5.87,1.88,0.32,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,0,5.81,1.86,0.32,1119,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,5,5.73,1.83,0.32,1128,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,10,5.67,1.82,0.32,1133,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,15,5.61,1.8,0.32,1168,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,20,5.53,1.77,0.32,1216,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,25,5.44,1.74,0.32,1292,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,30,5.31,1.7,0.32,1348,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,35,5.15,1.65,0.32,1396,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,40,4.73,1.51,0.32,1478,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,28,26,45,3.9,1.25,0.32,1531,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,-15,5.63,4.62,0.82,1025,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,-5,5.58,4.57,0.82,1034,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,0,5.52,4.52,0.82,1044,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,5,5.45,4.47,0.82,1052,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,10,5.39,4.42,0.82,1057,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,15,5.33,4.37,0.82,1093,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,20,5.26,4.31,0.82,1141,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,25,5.17,4.24,0.82,1219,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,30,5.05,4.14,0.82,1275,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,35,4.9,4.02,0.82,1323,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,40,4.5,3.69,0.82,1406,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,18,45,3.71,3.04,0.82,1460,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,-15,5.75,4.14,0.72,1050,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,-5,5.69,4.1,0.72,1060,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,0,5.63,4.05,0.72,1069,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,5,5.56,4.0,0.72,1078,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,10,5.5,3.96,0.72,1083,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,15,5.44,3.92,0.72,1118,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,20,5.37,3.86,0.72,1167,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,25,5.27,3.8,0.72,1244,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,30,5.15,3.71,0.72,1301,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,35,5.0,3.6,0.72,1349,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,40,4.59,3.3,0.72,1431,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,20,45,3.79,2.73,0.72,1485,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,-15,5.86,3.52,0.6,1068,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,-5,5.8,3.48,0.6,1077,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,0,5.74,3.45,0.6,1086,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,5,5.67,3.4,0.6,1095,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,10,5.61,3.37,0.6,1100,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,15,5.55,3.33,0.6,1136,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,20,5.47,3.28,0.6,1184,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,25,5.38,3.23,0.6,1261,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,30,5.25,3.15,0.6,1318,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,35,5.1,3.06,0.6,1366,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,40,4.68,2.81,0.6,1449,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,22,45,3.86,2.32,0.6,1502,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,-15,5.9,2.83,0.48,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,-5,5.85,2.81,0.48,1097,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,0,5.78,2.78,0.48,1107,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,5,5.71,2.74,0.48,1115,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,10,5.65,2.71,0.48,1121,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,15,5.59,2.68,0.48,1156,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,20,5.51,2.65,0.48,1204,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,25,5.42,2.6,0.48,1282,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,30,5.29,2.54,0.48,1338,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,35,5.13,2.46,0.48,1386,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,40,4.71,2.26,0.48,1469,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,24,45,3.89,1.87,0.48,1523,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,-15,5.99,2.16,0.36,1111,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,-5,5.93,2.13,0.36,1121,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,0,5.86,2.11,0.36,1130,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,5,5.79,2.08,0.36,1139,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,10,5.73,2.06,0.36,1144,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,15,5.67,2.04,0.36,1179,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,20,5.59,2.01,0.36,1228,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,25,5.49,1.98,0.36,1305,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,30,5.36,1.93,0.36,1362,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,35,5.21,1.87,0.36,1410,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,40,4.78,1.72,0.36,1492,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,29,26,45,3.94,1.42,0.36,1546,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,-15,5.69,4.67,0.82,1035,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,-5,5.63,4.62,0.82,1044,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,0,5.57,4.57,0.82,1054,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,5,5.5,4.51,0.82,1063,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,10,5.45,4.47,0.82,1068,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,15,5.39,4.42,0.82,1104,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,20,5.31,4.36,0.82,1153,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,25,5.22,4.28,0.82,1231,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,30,5.1,4.18,0.82,1288,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,35,4.95,4.06,0.82,1336,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,40,4.54,3.72,0.82,1420,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,18,45,3.75,3.07,0.82,1474,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,-15,5.81,4.41,0.76,1061,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,-5,5.75,4.37,0.76,1070,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,0,5.69,4.32,0.76,1080,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,5,5.61,4.27,0.76,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,10,5.56,4.22,0.76,1094,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,15,5.5,4.18,0.76,1129,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,20,5.42,4.12,0.76,1178,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,25,5.32,4.05,0.76,1256,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,30,5.2,3.95,0.76,1314,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,35,5.05,3.84,0.76,1362,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,40,4.63,3.52,0.76,1446,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,20,45,3.82,2.91,0.76,1500,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,-15,5.92,3.79,0.64,1078,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,-5,5.86,3.75,0.64,1088,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,0,5.8,3.71,0.64,1097,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,5,5.72,3.66,0.64,1106,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,10,5.67,3.63,0.64,1111,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,15,5.61,3.59,0.64,1147,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,20,5.53,3.54,0.64,1196,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,25,5.43,3.48,0.64,1274,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,30,5.3,3.39,0.64,1331,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,35,5.15,3.3,0.64,1380,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,40,4.73,3.03,0.64,1463,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,22,45,3.9,2.5,0.64,1517,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,-15,5.96,3.1,0.52,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,-5,5.9,3.07,0.52,1108,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,0,5.84,3.04,0.52,1118,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,5,5.76,3.0,0.52,1127,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,10,5.71,2.97,0.52,1132,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,15,5.65,2.94,0.52,1168,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,20,5.57,2.9,0.52,1216,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,25,5.47,2.84,0.52,1295,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,30,5.34,2.78,0.52,1352,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,35,5.19,2.7,0.52,1400,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,40,4.76,2.48,0.52,1484,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,24,45,3.93,2.04,0.52,1538,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,-15,6.05,2.42,0.4,1123,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,-5,5.99,2.39,0.4,1132,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,0,5.92,2.37,0.4,1142,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,5,5.85,2.34,0.4,1150,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,10,5.79,2.32,0.4,1156,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,15,5.72,2.29,0.4,1191,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,20,5.65,2.26,0.4,1240,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,25,5.55,2.22,0.4,1318,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,30,5.42,2.17,0.4,1375,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,35,5.26,2.1,0.4,1424,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,40,4.83,1.93,0.4,1507,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,30,26,45,3.98,1.59,0.4,1562,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,-15,5.75,4.71,0.82,1045,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,-5,5.69,4.67,0.82,1055,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,0,5.63,4.61,0.82,1065,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,5,5.56,4.56,0.82,1073,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,10,5.5,4.51,0.82,1079,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,15,5.44,4.46,0.82,1115,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,20,5.37,4.4,0.82,1164,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,25,5.27,4.32,0.82,1243,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,30,5.15,4.22,0.82,1301,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,35,5.0,4.1,0.82,1350,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,40,4.59,3.76,0.82,1434,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,18,45,3.78,3.1,0.82,1489,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,-15,5.86,4.69,0.8,1071,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,-5,5.81,4.64,0.8,1081,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,0,5.74,4.59,0.8,1091,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,5,5.67,4.53,0.8,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,10,5.61,4.49,0.8,1105,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,15,5.55,4.44,0.8,1141,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,20,5.47,4.38,0.8,1190,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,25,5.38,4.3,0.8,1269,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,30,5.25,4.2,0.8,1327,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,35,5.1,4.08,0.8,1376,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,40,4.68,3.74,0.8,1460,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,20,45,3.86,3.09,0.8,1515,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,-15,5.98,4.07,0.68,1089,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,-5,5.92,4.03,0.68,1099,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,0,5.86,3.98,0.68,1108,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,5,5.78,3.93,0.68,1117,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,10,5.72,3.89,0.68,1122,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,15,5.66,3.85,0.68,1158,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,20,5.58,3.8,0.68,1208,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,25,5.49,3.73,0.68,1287,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
