indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,30,5.36,3.64,0.68,1344,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,35,5.2,3.54,0.68,1393,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,40,4.77,3.25,0.68,1478,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,22,45,3.94,2.68,0.68,1533,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,-15,6.02,3.37,0.56,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,-5,5.96,3.34,0.56,1119,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,0,5.9,3.3,0.56,1129,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,5,5.82,3.26,0.56,1138,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,10,5.76,3.23,0.56,1143,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,15,5.7,3.19,0.56,1179,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,20,5.62,3.15,0.56,1229,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,25,5.52,3.09,0.56,1308,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,30,5.39,3.02,0.56,1365,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,35,5.24,2.93,0.56,1414,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,40,4.81,2.69,0.56,1499,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,24,45,3.97,2.22,0.56,1553,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,-15,6.11,2.69,0.44,1134,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,-5,6.05,2.66,0.44,1143,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,0,5.98,2.63,0.44,1153,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,5,5.9,2.6,0.44,1162,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,10,5.85,2.57,0.44,1167,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,15,5.78,2.54,0.44,1203,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,20,5.7,2.51,0.44,1252,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,25,5.6,2.46,0.44,1331,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,30,5.47,2.41,0.44,1389,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,35,5.31,2.34,0.44,1438,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,40,4.88,2.15,0.44,1522,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,31,26,45,4.02,1.77,0.44,1577,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,-15,5.8,4.76,0.82,1056,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,-5,5.75,4.71,0.82,1065,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,0,5.68,4.66,0.82,1075,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,5,5.61,4.6,0.82,1084,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,10,5.56,4.56,0.82,1090,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,15,5.49,4.51,0.82,1126,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,20,5.42,4.44,0.82,1176,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,25,5.32,4.36,0.82,1255,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,30,5.2,4.26,0.82,1314,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,35,5.05,4.14,0.82,1363,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,40,4.63,3.8,0.82,1448,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,18,45,3.82,3.13,0.82,1504,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,-15,5.92,4.86,0.82,1082,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,-5,5.86,4.81,0.82,1092,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,0,5.8,4.76,0.82,1102,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,5,5.73,4.69,0.82,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,10,5.67,4.65,0.82,1116,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,15,5.61,4.6,0.82,1152,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,20,5.53,4.53,0.82,1202,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,25,5.43,4.45,0.82,1282,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,30,5.3,4.35,0.82,1340,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,35,5.15,4.22,0.82,1389,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,40,4.73,3.88,0.82,1475,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,20,45,3.9,3.2,0.82,1530,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,-15,6.04,4.35,0.72,1100,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,-5,5.98,4.31,0.72,1110,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,0,5.92,4.26,0.72,1119,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,5,5.84,4.2,0.72,1128,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,10,5.78,4.16,0.72,1134,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,15,5.72,4.12,0.72,1170,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,20,5.64,4.06,0.72,1220,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,25,5.54,3.99,0.72,1300,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,30,5.41,3.9,0.72,1358,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,35,5.25,3.78,0.72,1407,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,40,4.82,3.47,0.72,1492,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,22,45,3.98,2.86,0.72,1548,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,-15,6.08,3.65,0.6,1121,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,-5,6.02,3.61,0.6,1131,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,0,5.96,3.57,0.6,1140,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,5,5.88,3.53,0.6,1149,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,10,5.82,3.49,0.6,1155,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,15,5.76,3.46,0.6,1191,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,20,5.68,3.41,0.6,1241,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,25,5.58,3.35,0.6,1321,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,30,5.45,3.27,0.6,1379,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,35,5.29,3.17,0.6,1428,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,40,4.86,2.91,0.6,1513,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,24,45,4.01,2.4,0.6,1569,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,-15,6.17,2.96,0.48,1145,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,-5,6.11,2.93,0.48,1155,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,0,6.04,2.9,0.48,1165,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,5,5.96,2.86,0.48,1173,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,10,5.9,2.83,0.48,1179,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,15,5.84,2.8,0.48,1215,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,20,5.76,2.76,0.48,1265,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,25,5.66,2.72,0.48,1345,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,30,5.52,2.65,0.48,1403,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,35,5.36,2.57,0.48,1452,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,40,4.92,2.36,0.48,1538,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
AKT-18UR4RK8,AUW-18U4RJ8,cooling,rated,32,26,45,4.06,1.95,0.48,1593,4.9,0.7,1307.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 90
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,-15,3.97,2.06,0.52,780,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,-5,3.93,2.04,0.52,787,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,0,3.89,2.02,0.52,794,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,5,3.84,2.0,0.52,801,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,10,3.8,1.98,0.52,805,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,15,3.76,1.95,0.52,832,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,20,3.71,1.93,0.52,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,25,3.64,1.89,0.52,928,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,30,3.56,1.85,0.52,971,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,35,3.45,1.79,0.52,1007,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,40,3.17,1.65,0.52,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,18,45,2.61,1.36,0.52,1111,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,-15,4.13,1.65,0.4,803,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,-5,4.09,1.64,0.4,811,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,0,4.05,1.62,0.4,818,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,5,4.0,1.6,0.4,824,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,10,3.96,1.58,0.4,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,15,3.91,1.57,0.4,855,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,20,3.86,1.54,0.4,892,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,25,3.79,1.52,0.4,951,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,30,3.7,1.48,0.4,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,35,3.59,1.44,0.4,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,40,3.3,1.32,0.4,1094,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,21,20,45,2.72,1.09,0.4,1135,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,-15,4.09,2.29,0.56,788,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,-5,4.05,2.27,0.56,795,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,0,4.01,2.24,0.56,802,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,5,3.96,2.22,0.56,809,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,10,3.92,2.19,0.56,813,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,15,3.87,2.17,0.56,840,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,20,3.82,2.14,0.56,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,25,3.75,2.1,0.56,937,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,30,3.66,2.05,0.56,981,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,35,3.56,1.99,0.56,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,40,3.27,1.83,0.56,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,18,45,2.69,1.51,0.56,1123,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,-15,4.22,1.86,0.44,812,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,-5,4.18,1.84,0.44,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,0,4.13,1.82,0.44,826,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,5,4.08,1.79,0.44,833,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,10,4.04,1.78,0.44,837,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,15,3.99,1.76,0.44,864,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,20,3.94,1.73,0.44,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,25,3.87,1.7,0.44,961,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,30,3.78,1.66,0.44,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,35,3.67,1.61,0.44,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,40,3.37,1.48,0.44,1105,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,20,45,2.78,1.22,0.44,1146,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,-15,4.29,1.37,0.32,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,-5,4.25,1.36,0.32,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,0,4.2,1.34,0.32,842,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,5,4.15,1.33,0.32,849,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,10,4.11,1.31,0.32,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,15,4.06,1.3,0.32,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,20,4.0,1.28,0.32,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,25,3.93,1.26,0.32,977,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,30,3.84,1.23,0.32,1021,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,35,3.73,1.19,0.32,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,40,3.42,1.1,0.32,1121,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,22,22,45,2.82,0.9,0.32,1163,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,-15,4.18,2.51,0.6,796,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,-5,4.13,2.48,0.6,803,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,0,4.09,2.45,0.6,810,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,5,4.04,2.42,0.6,817,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,10,4.0,2.4,0.6,821,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,15,3.95,2.37,0.6,849,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,20,3.9,2.34,0.6,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,25,3.83,2.3,0.6,946,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,30,3.74,2.24,0.6,990,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,35,3.63,2.18,0.6,1028,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,40,3.33,2.0,0.6,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,18,45,2.75,1.65,0.6,1134,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,-15,4.3,2.07,0.48,820,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,-5,4.26,2.05,0.48,827,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,0,4.21,2.02,0.48,834,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,5,4.16,2.0,0.48,841,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,10,4.12,1.98,0.48,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,15,4.07,1.96,0.48,873,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,20,4.02,1.93,0.48,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,25,3.95,1.89,0.48,971,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,30,3.85,1.85,0.48,1015,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,35,3.74,1.8,0.48,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,40,3.44,1.65,0.48,1116,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,20,45,2.83,1.36,0.48,1158,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,-15,4.38,1.58,0.36,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,-5,4.33,1.56,0.36,843,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,0,4.29,1.54,0.36,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,5,4.23,1.52,0.36,857,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,10,4.19,1.51,0.36,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,15,4.14,1.49,0.36,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,20,4.09,1.47,0.36,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,25,4.01,1.44,0.36,987,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,30,3.92,1.41,0.36,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,35,3.81,1.37,0.36,1068,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,40,3.49,1.26,0.36,1133,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,23,22,45,2.88,1.04,0.36,1174,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,-15,4.26,2.73,0.64,804,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,-5,4.22,2.7,0.64,811,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,0,4.17,2.67,0.64,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,5,4.12,2.64,0.64,825,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,10,4.08,2.61,0.64,829,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,15,4.03,2.58,0.64,857,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,20,3.98,2.55,0.64,895,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,25,3.91,2.5,0.64,956,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,30,3.82,2.44,0.64,1000,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,35,3.7,2.37,0.64,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,40,3.4,2.18,0.64,1103,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,18,45,2.81,1.8,0.64,1145,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,-15,4.39,2.28,0.52,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,-5,4.35,2.26,0.52,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,0,4.3,2.24,0.52,843,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,5,4.24,2.21,0.52,850,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,10,4.2,2.19,0.52,854,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,15,4.16,2.16,0.52,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,20,4.1,2.13,0.52,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,25,4.03,2.09,0.52,980,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,30,3.93,2.05,0.52,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,35,3.82,1.99,0.52,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,40,3.51,1.82,0.52,1127,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,20,45,2.89,1.5,0.52,1170,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,-15,4.47,1.79,0.4,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,-5,4.42,1.77,0.4,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,0,4.37,1.75,0.4,859,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,5,4.32,1.73,0.4,866,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,10,4.27,1.71,0.4,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,15,4.23,1.69,0.4,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,20,4.17,1.67,0.4,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,25,4.1,1.64,0.4,997,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,30,4.0,1.6,0.4,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,35,3.88,1.55,0.4,1079,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,40,3.56,1.43,0.4,1144,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,22,45,2.94,1.18,0.4,1186,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,-15,4.53,1.27,0.28,864,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,-5,4.48,1.26,0.28,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,0,4.43,1.24,0.28,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,5,4.38,1.23,0.28,885,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,10,4.33,1.21,0.28,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,15,4.29,1.2,0.28,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,20,4.23,1.18,0.28,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,25,4.15,1.16,0.28,1016,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,30,4.06,1.14,0.28,1061,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,35,3.94,1.1,0.28,1098,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,40,3.61,1.01,0.28,1163,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,24,24,45,2.98,0.84,0.28,1206,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,-15,4.39,2.99,0.68,812,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,-5,4.35,2.96,0.68,819,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,0,4.3,2.92,0.68,827,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,5,4.25,2.89,0.68,834,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,10,4.2,2.86,0.68,838,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,15,4.16,2.83,0.68,866,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,20,4.1,2.79,0.68,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,25,4.03,2.74,0.68,966,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,30,3.93,2.68,0.68,1011,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,35,3.82,2.6,0.68,1049,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,40,3.51,2.38,0.68,1114,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,18,45,2.89,1.97,0.68,1157,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,-15,4.53,2.53,0.56,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,-5,4.48,2.51,0.56,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,0,4.43,2.48,0.56,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,5,4.38,2.45,0.56,858,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,10,4.33,2.43,0.56,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,15,4.29,2.4,0.56,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,20,4.23,2.37,0.56,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,25,4.15,2.33,0.56,990,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,30,4.05,2.27,0.56,1035,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,35,3.94,2.2,0.56,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,40,3.61,2.02,0.56,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,20,45,2.98,1.67,0.56,1182,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,-15,4.6,2.03,0.44,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,-5,4.56,2.01,0.44,860,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,0,4.51,1.98,0.44,868,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,5,4.45,1.96,0.44,875,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,10,4.41,1.94,0.44,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,15,4.36,1.92,0.44,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,20,4.3,1.89,0.44,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,25,4.22,1.86,0.44,1007,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,30,4.12,1.81,0.44,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,35,4.0,1.76,0.44,1090,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,40,3.68,1.62,0.44,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,22,45,3.03,1.33,0.44,1198,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,-15,4.67,1.49,0.32,873,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,-5,4.62,1.48,0.32,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,0,4.57,1.46,0.32,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,5,4.51,1.44,0.32,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,10,4.47,1.43,0.32,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,15,4.42,1.41,0.32,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,20,4.36,1.39,0.32,965,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,25,4.28,1.37,0.32,1026,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,30,4.18,1.34,0.32,1071,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,35,4.06,1.3,0.32,1109,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,40,3.73,1.19,0.32,1175,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,25,24,45,3.07,0.98,0.32,1218,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,-15,4.53,3.26,0.72,820,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,-5,4.48,3.23,0.72,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,0,4.43,3.19,0.72,835,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,5,4.38,3.15,0.72,842,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,10,4.33,3.12,0.72,846,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,15,4.29,3.09,0.72,875,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,20,4.23,3.04,0.72,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,25,4.15,2.99,0.72,975,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,30,4.06,2.92,0.72,1021,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,35,3.94,2.84,0.72,1059,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,40,3.61,2.6,0.72,1126,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,18,45,2.98,2.15,0.72,1169,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,-15,4.67,2.8,0.6,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,-5,4.62,2.77,0.6,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,0,4.57,2.74,0.6,860,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,5,4.51,2.71,0.6,867,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,10,4.47,2.68,0.6,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,15,4.42,2.65,0.6,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,20,4.36,2.61,0.6,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,25,4.28,2.57,0.6,1000,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,30,4.18,2.51,0.6,1046,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,35,4.06,2.43,0.6,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,40,3.73,2.24,0.6,1150,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,20,45,3.07,1.84,0.6,1193,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,-15,4.75,2.28,0.48,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,-5,4.7,2.26,0.48,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,0,4.65,2.23,0.48,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,5,4.59,2.2,0.48,884,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,10,4.54,2.18,0.48,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,15,4.49,2.16,0.48,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,20,4.43,2.13,0.48,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,25,4.35,2.09,0.48,1017,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,30,4.25,2.04,0.48,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,35,4.13,1.98,0.48,1101,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,40,3.79,1.82,0.48,1167,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,22,45,3.13,1.5,0.48,1210,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,-15,4.81,1.73,0.36,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,-5,4.76,1.72,0.36,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,0,4.71,1.7,0.36,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,5,4.65,1.67,0.36,903,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,10,4.61,1.66,0.36,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,15,4.56,1.64,0.36,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,20,4.49,1.62,0.36,975,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,25,4.41,1.59,0.36,1037,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,30,4.31,1.55,0.36,1082,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,35,4.18,1.51,0.36,1121,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,40,3.84,1.38,0.36,1187,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,24,45,3.17,1.14,0.36,1230,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,-15,4.89,1.17,0.24,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,-5,4.84,1.16,0.24,912,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,0,4.79,1.15,0.24,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,5,4.73,1.13,0.24,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,10,4.68,1.12,0.24,930,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,15,4.63,1.11,0.24,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,20,4.57,1.1,0.24,998,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,25,4.48,1.08,0.24,1060,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,30,4.38,1.05,0.24,1105,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,35,4.25,1.02,0.24,1143,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,40,3.9,0.94,0.24,1210,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,26,26,45,3.22,0.77,0.24,1253,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,-15,4.62,3.51,0.76,828,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,-5,4.57,3.48,0.76,836,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,0,4.52,3.44,0.76,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,5,4.47,3.39,0.76,851,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,10,4.42,3.36,0.76,855,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,15,4.37,3.32,0.76,883,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,20,4.31,3.28,0.76,923,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,25,4.24,3.22,0.76,985,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,30,4.14,3.15,0.76,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,35,4.02,3.05,0.76,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,40,3.69,2.8,0.76,1137,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,18,45,3.04,2.31,0.76,1181,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,-15,4.71,3.3,0.7,838,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,-5,4.67,3.27,0.7,846,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,0,4.62,3.23,0.7,854,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,5,4.56,3.19,0.7,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,10,4.51,3.16,0.7,865,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,15,4.46,3.12,0.7,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,20,4.4,3.08,0.7,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,25,4.32,3.03,0.7,995,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,30,4.22,2.96,0.7,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,35,4.1,2.87,0.7,1080,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,40,3.76,2.63,0.7,1147,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,19,45,3.11,2.17,0.7,1191,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
