indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,-15,4.76,3.05,0.64,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,-5,4.71,3.02,0.64,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,0,4.66,2.98,0.64,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,5,4.6,2.95,0.64,876,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,10,4.56,2.92,0.64,880,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,15,4.51,2.89,0.64,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,20,4.45,2.85,0.64,948,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,25,4.37,2.8,0.64,1010,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,30,4.27,2.73,0.64,1056,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,35,4.14,2.65,0.64,1095,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,40,3.8,2.43,0.64,1162,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,20,45,3.14,2.01,0.64,1206,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,-15,4.84,2.52,0.52,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,-5,4.79,2.49,0.52,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,0,4.74,2.47,0.52,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,5,4.68,2.43,0.52,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,10,4.64,2.41,0.52,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,15,4.59,2.38,0.52,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,20,4.52,2.35,0.52,965,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,25,4.44,2.31,0.52,1027,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,30,4.34,2.26,0.52,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,35,4.21,2.19,0.52,1112,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,40,3.87,2.01,0.52,1179,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,22,45,3.19,1.66,0.52,1223,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,-15,4.91,1.96,0.4,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,-5,4.86,1.94,0.4,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,0,4.81,1.92,0.4,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,5,4.75,1.9,0.4,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,10,4.7,1.88,0.4,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,15,4.65,1.86,0.4,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,20,4.59,1.83,0.4,985,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,25,4.5,1.8,0.4,1047,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,30,4.4,1.76,0.4,1093,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,35,4.27,1.71,0.4,1132,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,40,3.92,1.57,0.4,1199,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,24,45,3.23,1.29,0.4,1243,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,-15,4.99,1.4,0.28,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,-5,4.94,1.38,0.28,921,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,0,4.89,1.37,0.28,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,5,4.82,1.35,0.28,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,10,4.78,1.34,0.28,940,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,15,4.72,1.32,0.28,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,20,4.66,1.3,0.28,1008,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,25,4.58,1.28,0.28,1070,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,30,4.47,1.25,0.28,1116,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,35,4.34,1.21,0.28,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,40,3.98,1.12,0.28,1222,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,27,26,45,3.29,0.92,0.28,1266,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,-15,4.67,3.73,0.8,837,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,-5,4.62,3.7,0.8,844,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,0,4.57,3.66,0.8,852,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,5,4.51,3.61,0.8,859,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,10,4.47,3.57,0.8,863,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,15,4.42,3.53,0.8,892,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,20,4.36,3.49,0.8,932,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,25,4.28,3.42,0.8,995,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,30,4.18,3.34,0.8,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,35,4.06,3.25,0.8,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,40,3.73,2.98,0.8,1148,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,18,45,3.07,2.46,0.8,1192,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,-15,4.76,3.24,0.68,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,-5,4.71,3.21,0.68,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,0,4.66,3.17,0.68,877,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,5,4.6,3.13,0.68,884,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,10,4.56,3.1,0.68,889,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,15,4.51,3.07,0.68,918,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,20,4.45,3.02,0.68,957,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,25,4.37,2.97,0.68,1020,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,30,4.27,2.9,0.68,1067,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,35,4.14,2.82,0.68,1106,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,40,3.8,2.58,0.68,1174,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,20,45,3.14,2.13,0.68,1218,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,-15,4.81,2.69,0.56,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,-5,4.76,2.67,0.56,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,0,4.71,2.64,0.56,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,5,4.65,2.6,0.56,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,10,4.6,2.58,0.56,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,15,4.55,2.55,0.56,935,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,20,4.49,2.51,0.56,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,25,4.41,2.47,0.56,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,30,4.31,2.41,0.56,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,35,4.18,2.34,0.56,1123,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,40,3.84,2.15,0.56,1191,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,22,45,3.17,1.77,0.56,1235,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,-15,4.89,2.15,0.44,899,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,-5,4.84,2.13,0.44,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,0,4.79,2.11,0.44,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,5,4.73,2.08,0.44,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,10,4.68,2.06,0.44,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,15,4.63,2.04,0.44,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,20,4.57,2.01,0.44,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,25,4.49,1.97,0.44,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,30,4.38,1.93,0.44,1104,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,35,4.25,1.87,0.44,1143,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,40,3.9,1.72,0.44,1211,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,24,45,3.22,1.42,0.44,1255,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,-15,4.96,1.59,0.32,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,-5,4.91,1.57,0.32,930,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,0,4.86,1.55,0.32,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,5,4.79,1.53,0.32,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,10,4.75,1.52,0.32,949,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,15,4.7,1.5,0.32,978,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,20,4.63,1.48,0.32,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,25,4.55,1.46,0.32,1081,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,30,4.44,1.42,0.32,1127,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,35,4.31,1.38,0.32,1167,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,40,3.96,1.27,0.32,1234,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,28,26,45,3.27,1.05,0.32,1278,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,-15,4.71,3.86,0.82,845,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,-5,4.67,3.83,0.82,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,0,4.62,3.79,0.82,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,5,4.56,3.74,0.82,868,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,10,4.51,3.7,0.82,872,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,15,4.46,3.66,0.82,901,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,20,4.4,3.61,0.82,941,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,25,4.32,3.54,0.82,1005,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,30,4.22,3.46,0.82,1052,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,35,4.1,3.36,0.82,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,40,3.76,3.09,0.82,1160,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,18,45,3.1,2.55,0.82,1204,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,-15,4.81,3.46,0.72,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,-5,4.76,3.43,0.72,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,0,4.71,3.39,0.72,886,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,5,4.65,3.35,0.72,893,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,10,4.6,3.31,0.72,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,15,4.55,3.28,0.72,927,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,20,4.49,3.23,0.72,967,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,25,4.41,3.18,0.72,1031,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,30,4.31,3.1,0.72,1077,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,35,4.18,3.01,0.72,1117,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,40,3.84,2.76,0.72,1185,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,20,45,3.17,2.28,0.72,1230,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,-15,4.91,2.94,0.6,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,-5,4.86,2.91,0.6,896,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,0,4.8,2.88,0.6,903,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,5,4.74,2.85,0.6,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,10,4.7,2.82,0.6,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,15,4.64,2.79,0.6,944,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,20,4.58,2.75,0.6,984,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,25,4.5,2.7,0.6,1048,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,30,4.39,2.64,0.6,1095,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,35,4.27,2.56,0.6,1134,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,40,3.92,2.35,0.6,1203,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,22,45,3.23,1.94,0.6,1247,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,-15,4.94,2.37,0.48,908,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,-5,4.89,2.35,0.48,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,0,4.84,2.32,0.48,924,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,5,4.78,2.29,0.48,931,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,10,4.73,2.27,0.48,935,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,15,4.68,2.25,0.48,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,20,4.61,2.21,0.48,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,25,4.53,2.17,0.48,1068,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,30,4.42,2.12,0.48,1115,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,35,4.3,2.06,0.48,1155,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,40,3.94,1.89,0.48,1223,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,24,45,3.25,1.56,0.48,1268,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,-15,5.01,1.8,0.36,932,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,-5,4.96,1.79,0.36,939,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,0,4.91,1.77,0.36,947,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,5,4.84,1.74,0.36,954,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,10,4.79,1.73,0.36,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,15,4.74,1.71,0.36,988,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,20,4.68,1.68,0.36,1028,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,25,4.59,1.65,0.36,1092,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,30,4.49,1.62,0.36,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,35,4.36,1.57,0.36,1178,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,40,4.0,1.44,0.36,1247,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,29,26,45,3.3,1.19,0.36,1291,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,-15,4.76,3.9,0.82,853,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,-5,4.71,3.86,0.82,861,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,0,4.66,3.82,0.82,869,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,5,4.6,3.77,0.82,876,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,10,4.56,3.74,0.82,881,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,15,4.51,3.7,0.82,910,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,20,4.44,3.64,0.82,951,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,25,4.37,3.58,0.82,1015,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,30,4.26,3.5,0.82,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,35,4.14,3.39,0.82,1102,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,40,3.8,3.12,0.82,1171,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,18,45,3.14,2.57,0.82,1216,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,-15,4.86,3.69,0.76,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,-5,4.81,3.66,0.76,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,0,4.76,3.62,0.76,895,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,5,4.7,3.57,0.76,902,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,10,4.65,3.53,0.76,907,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,15,4.6,3.5,0.76,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,20,4.54,3.45,0.76,976,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,25,4.46,3.39,0.76,1041,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,30,4.35,3.31,0.76,1088,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,35,4.22,3.21,0.76,1128,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,40,3.88,2.95,0.76,1197,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,20,45,3.2,2.43,0.76,1242,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,-15,4.95,3.17,0.64,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,-5,4.91,3.14,0.64,905,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,0,4.85,3.11,0.64,912,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,5,4.79,3.07,0.64,920,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,10,4.74,3.04,0.64,924,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,15,4.69,3.0,0.64,953,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,20,4.63,2.96,0.64,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,25,4.54,2.91,0.64,1058,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,30,4.44,2.84,0.64,1106,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,35,4.31,2.76,0.64,1146,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,40,3.96,2.53,0.64,1215,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,22,45,3.26,2.09,0.64,1260,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,-15,4.99,2.59,0.52,917,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,-5,4.94,2.57,0.52,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,0,4.89,2.54,0.52,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,5,4.82,2.51,0.52,940,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,10,4.78,2.48,0.52,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,15,4.72,2.46,0.52,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,20,4.66,2.42,0.52,1014,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,25,4.58,2.38,0.52,1079,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,30,4.47,2.32,0.52,1126,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,35,4.34,2.26,0.52,1166,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,40,3.98,2.07,0.52,1235,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,24,45,3.29,1.71,0.52,1280,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,-15,5.06,2.02,0.4,941,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,-5,5.01,2.0,0.4,949,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,0,4.95,1.98,0.4,957,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,5,4.89,1.96,0.4,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,10,4.84,1.94,0.4,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,15,4.79,1.92,0.4,998,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,20,4.72,1.89,0.4,1038,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,25,4.64,1.86,0.4,1103,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,30,4.53,1.81,0.4,1150,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,35,4.4,1.76,0.4,1190,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,40,4.04,1.62,0.4,1259,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,30,26,45,3.33,1.33,0.4,1304,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,-15,4.81,3.94,0.82,862,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,-5,4.76,3.9,0.82,870,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,0,4.71,3.86,0.82,878,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,5,4.65,3.81,0.82,885,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,10,4.6,3.77,0.82,890,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,15,4.55,3.73,0.82,919,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,20,4.49,3.68,0.82,960,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,25,4.41,3.62,0.82,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,30,4.31,3.53,0.82,1073,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,35,4.18,3.43,0.82,1113,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,40,3.84,3.15,0.82,1183,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,18,45,3.17,2.6,0.82,1228,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,-15,4.91,3.92,0.8,888,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,-5,4.86,3.89,0.8,896,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,0,4.8,3.84,0.8,904,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,5,4.74,3.79,0.8,911,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,10,4.7,3.76,0.8,916,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,15,4.65,3.72,0.8,945,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,20,4.58,3.66,0.8,986,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,25,4.5,3.6,0.8,1051,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,30,4.39,3.52,0.8,1099,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,35,4.27,3.41,0.8,1139,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,40,3.92,3.13,0.8,1209,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,20,45,3.23,2.58,0.8,1254,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,-15,5.0,3.4,0.68,906,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,-5,4.95,3.37,0.68,914,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,0,4.9,3.33,0.68,922,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,5,4.84,3.29,0.68,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,10,4.79,3.26,0.68,933,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,15,4.74,3.22,0.68,963,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,20,4.67,3.18,0.68,1004,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,25,4.59,3.12,0.68,1069,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,30,4.48,3.05,0.68,1117,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,35,4.35,2.96,0.68,1157,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,40,3.99,2.72,0.68,1227,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,22,45,3.3,2.24,0.68,1272,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,-15,5.04,2.82,0.56,926,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,-5,4.99,2.79,0.56,934,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,0,4.94,2.76,0.56,942,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,5,4.87,2.73,0.56,950,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,10,4.82,2.7,0.56,954,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,15,4.77,2.67,0.56,984,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,20,4.71,2.64,0.56,1025,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,25,4.62,2.59,0.56,1090,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,30,4.51,2.53,0.56,1138,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,35,4.38,2.45,0.56,1178,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,40,4.02,2.25,0.56,1248,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,24,45,3.32,1.86,0.56,1293,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,-15,5.11,2.25,0.44,950,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,-5,5.06,2.23,0.44,958,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,0,5.0,2.2,0.44,966,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,5,4.94,2.17,0.44,974,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,10,4.89,2.15,0.44,978,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,15,4.84,2.13,0.44,1008,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,20,4.77,2.1,0.44,1049,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,25,4.69,2.06,0.44,1114,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,30,4.58,2.01,0.44,1161,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,35,4.44,1.96,0.44,1202,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,40,4.08,1.79,0.44,1272,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,31,26,45,3.37,1.48,0.44,1317,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,-15,4.86,3.98,0.82,871,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,-5,4.81,3.94,0.82,879,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,0,4.76,3.9,0.82,887,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,5,4.69,3.85,0.82,894,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,10,4.65,3.81,0.82,898,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,15,4.6,3.77,0.82,929,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,20,4.53,3.72,0.82,970,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,25,4.45,3.65,0.82,1036,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,30,4.35,3.57,0.82,1084,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,35,4.22,3.46,0.82,1125,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,40,3.88,3.18,0.82,1195,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,18,45,3.2,2.62,0.82,1241,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,-15,4.96,4.06,0.82,897,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,-5,4.91,4.02,0.82,905,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,0,4.85,3.98,0.82,913,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,5,4.79,3.93,0.82,920,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,10,4.74,3.89,0.82,925,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,15,4.69,3.85,0.82,955,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,20,4.63,3.79,0.82,996,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,25,4.54,3.73,0.82,1062,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,30,4.44,3.64,0.82,1110,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,35,4.31,3.53,0.82,1151,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,40,3.96,3.24,0.82,1221,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,20,45,3.26,2.68,0.82,1267,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,-15,5.05,3.64,0.72,915,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,-5,5.0,3.6,0.72,923,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,0,4.95,3.56,0.72,931,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,5,4.89,3.52,0.72,938,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,10,4.84,3.48,0.72,943,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,15,4.79,3.45,0.72,973,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,20,4.72,3.4,0.72,1014,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,25,4.64,3.34,0.72,1080,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,30,4.53,3.26,0.72,1128,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,35,4.4,3.16,0.72,1169,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,40,4.03,2.91,0.72,1239,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,22,45,3.33,2.4,0.72,1285,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,-15,5.09,3.05,0.6,936,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,-5,5.04,3.02,0.6,944,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,0,4.98,2.99,0.6,952,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,5,4.92,2.95,0.6,959,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,10,4.87,2.92,0.6,964,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,15,4.82,2.89,0.6,994,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,20,4.75,2.85,0.6,1035,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,25,4.67,2.8,0.6,1101,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,30,4.56,2.74,0.6,1149,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,35,4.43,2.66,0.6,1190,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,40,4.06,2.44,0.6,1260,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,24,45,3.35,2.01,0.6,1306,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,-15,5.16,2.48,0.48,960,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,-5,5.11,2.45,0.48,968,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,0,5.05,2.43,0.48,976,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,5,4.99,2.4,0.48,983,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,10,4.94,2.37,0.48,988,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,15,4.89,2.35,0.48,1018,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,20,4.82,2.31,0.48,1059,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,25,4.73,2.27,0.48,1125,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,30,4.62,2.22,0.48,1173,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,35,4.49,2.15,0.48,1214,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,40,4.12,1.98,0.48,1284,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-14UX4RCL8,AUW-14U4RS7,cooling,rated,32,26,45,3.4,1.63,0.48,1330,4.1,0.7,1080.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 91
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,-15,4.84,2.52,0.52,1036,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,-5,4.79,2.49,0.52,1045,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,0,4.74,2.46,0.52,1055,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,5,4.68,2.43,0.52,1063,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,10,4.63,2.41,0.52,1069,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,15,4.58,2.38,0.52,1104,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,20,4.52,2.35,0.52,1153,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,25,4.44,2.31,0.52,1231,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,30,4.34,2.25,0.52,1288,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,35,4.21,2.19,0.52,1337,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,40,3.86,2.01,0.52,1420,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,18,45,3.19,1.66,0.52,1475,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,-15,5.04,2.02,0.4,1059,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,-5,4.99,2.0,0.4,1069,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,0,4.94,1.97,0.4,1078,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
