indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,5,4.87,1.95,0.4,1087,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,10,4.82,1.93,0.4,1092,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,15,4.77,1.91,0.4,1128,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,20,4.71,1.88,0.4,1177,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,25,4.62,1.85,0.4,1255,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,30,4.51,1.81,0.4,1312,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,35,4.38,1.75,0.4,1360,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,40,4.02,1.61,0.4,1444,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,21,20,45,3.32,1.33,0.4,1498,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,-15,4.99,2.79,0.56,1046,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,-5,4.94,2.77,0.56,1056,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,0,4.89,2.74,0.56,1065,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,5,4.82,2.7,0.56,1074,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,10,4.78,2.67,0.56,1079,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,15,4.72,2.65,0.56,1115,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,20,4.66,2.61,0.56,1165,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,25,4.58,2.56,0.56,1244,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,30,4.47,2.5,0.56,1301,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,35,4.34,2.43,0.56,1350,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,40,3.98,2.23,0.56,1435,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,18,45,3.29,1.84,0.56,1490,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,-15,5.14,2.26,0.44,1070,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,-5,5.09,2.24,0.44,1079,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,0,5.04,2.22,0.44,1089,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,5,4.97,2.19,0.44,1098,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,10,4.92,2.17,0.44,1103,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,15,4.87,2.14,0.44,1139,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,20,4.8,2.11,0.44,1189,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,25,4.72,2.08,0.44,1268,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,30,4.61,2.03,0.44,1325,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,35,4.47,1.97,0.44,1374,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,40,4.11,1.81,0.44,1458,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,20,45,3.39,1.49,0.44,1513,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,-15,5.23,1.67,0.32,1086,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,-5,5.18,1.66,0.32,1096,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,0,5.12,1.64,0.32,1105,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,5,5.06,1.62,0.32,1114,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,10,5.01,1.6,0.32,1119,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,15,4.95,1.58,0.32,1155,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,20,4.88,1.56,0.32,1205,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,25,4.8,1.54,0.32,1284,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,30,4.68,1.5,0.32,1341,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,35,4.55,1.46,0.32,1390,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,40,4.18,1.34,0.32,1475,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,22,22,45,3.44,1.1,0.32,1530,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,-15,5.09,3.06,0.6,1057,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,-5,5.04,3.02,0.6,1066,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,0,4.99,2.99,0.6,1076,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,5,4.92,2.95,0.6,1085,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,10,4.87,2.92,0.6,1090,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,15,4.82,2.89,0.6,1127,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,20,4.75,2.85,0.6,1177,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,25,4.67,2.8,0.6,1256,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,30,4.56,2.74,0.6,1315,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,35,4.43,2.66,0.6,1364,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,40,4.06,2.44,0.6,1449,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,18,45,3.35,2.01,0.6,1505,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,-15,5.25,2.52,0.48,1081,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,-5,5.2,2.49,0.48,1090,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,0,5.14,2.47,0.48,1100,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,5,5.07,2.44,0.48,1109,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,10,5.02,2.41,0.48,1114,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,15,4.97,2.38,0.48,1151,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,20,4.9,2.35,0.48,1201,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,25,4.81,2.31,0.48,1280,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,30,4.7,2.26,0.48,1339,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,35,4.56,2.19,0.48,1388,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,40,4.19,2.01,0.48,1473,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,20,45,3.46,1.66,0.48,1529,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,-15,5.34,1.92,0.36,1097,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,-5,5.28,1.9,0.36,1107,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,0,5.23,1.88,0.36,1116,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,5,5.16,1.86,0.36,1125,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,10,5.11,1.84,0.36,1131,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,15,5.05,1.82,0.36,1167,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,20,4.98,1.79,0.36,1217,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,25,4.89,1.76,0.36,1297,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,30,4.78,1.72,0.36,1355,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,35,4.64,1.67,0.36,1404,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,40,4.26,1.53,0.36,1490,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,23,22,45,3.51,1.27,0.36,1545,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,-15,5.2,3.33,0.64,1067,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,-5,5.14,3.29,0.64,1077,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,0,5.09,3.26,0.64,1087,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,5,5.02,3.21,0.64,1096,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,10,4.97,3.18,0.64,1101,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,15,4.92,3.15,0.64,1138,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,20,4.85,3.1,0.64,1188,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,25,4.77,3.05,0.64,1269,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,30,4.65,2.98,0.64,1328,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,35,4.52,2.89,0.64,1378,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,40,4.15,2.65,0.64,1464,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,18,45,3.42,2.19,0.64,1520,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,-15,5.35,2.78,0.52,1092,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,-5,5.3,2.76,0.52,1101,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,0,5.24,2.73,0.52,1111,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,5,5.18,2.69,0.52,1120,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,10,5.13,2.67,0.52,1126,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,15,5.07,2.64,0.52,1162,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,20,5.0,2.6,0.52,1213,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,25,4.91,2.55,0.52,1293,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,30,4.8,2.49,0.52,1352,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,35,4.66,2.42,0.52,1402,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,40,4.27,2.22,0.52,1488,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,20,45,3.53,1.83,0.52,1544,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,-15,5.45,2.18,0.4,1108,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,-5,5.39,2.16,0.4,1118,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,0,5.33,2.13,0.4,1128,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,5,5.26,2.11,0.4,1137,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,10,5.21,2.09,0.4,1142,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,15,5.16,2.06,0.4,1179,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,20,5.08,2.03,0.4,1229,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,25,4.99,2.0,0.4,1310,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,30,4.88,1.95,0.4,1369,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,35,4.74,1.89,0.4,1419,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,40,4.35,1.74,0.4,1505,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,22,45,3.59,1.43,0.4,1561,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,-15,5.52,1.55,0.28,1128,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,-5,5.47,1.53,0.28,1137,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,0,5.41,1.51,0.28,1147,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,5,5.34,1.49,0.28,1156,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,10,5.29,1.48,0.28,1162,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,15,5.23,1.46,0.28,1198,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,20,5.16,1.44,0.28,1249,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,25,5.06,1.42,0.28,1329,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,30,4.95,1.38,0.28,1388,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,35,4.8,1.34,0.28,1438,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,40,4.41,1.23,0.28,1524,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,24,24,45,3.64,1.02,0.28,1580,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,-15,5.36,3.64,0.68,1078,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,-5,5.3,3.61,0.68,1088,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,0,5.25,3.57,0.68,1098,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,5,5.18,3.52,0.68,1107,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,10,5.13,3.49,0.68,1113,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,15,5.07,3.45,0.68,1150,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,20,5.0,3.4,0.68,1200,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,25,4.91,3.34,0.68,1282,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,30,4.8,3.26,0.68,1341,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,35,4.66,3.17,0.68,1392,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,40,4.28,2.91,0.68,1479,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,18,45,3.53,2.4,0.68,1535,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,-15,5.52,3.09,0.56,1103,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,-5,5.47,3.06,0.56,1113,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,0,5.41,3.03,0.56,1122,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,5,5.34,2.99,0.56,1131,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,10,5.28,2.96,0.56,1137,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,15,5.23,2.93,0.56,1174,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,20,5.15,2.89,0.56,1225,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,25,5.06,2.84,0.56,1306,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,30,4.94,2.77,0.56,1366,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,35,4.8,2.69,0.56,1416,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,40,4.41,2.47,0.56,1503,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,20,45,3.64,2.04,0.56,1560,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,-15,5.61,2.47,0.44,1119,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,-5,5.56,2.45,0.44,1129,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,0,5.5,2.42,0.44,1139,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,5,5.43,2.39,0.44,1148,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,10,5.37,2.36,0.44,1154,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,15,5.32,2.34,0.44,1191,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,20,5.24,2.31,0.44,1242,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,25,5.15,2.27,0.44,1323,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,30,5.03,2.21,0.44,1382,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,35,4.88,2.15,0.44,1433,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,40,4.48,1.97,0.44,1520,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,22,45,3.7,1.63,0.44,1576,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,-15,5.69,1.82,0.32,1139,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,-5,5.64,1.8,0.32,1149,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,0,5.58,1.78,0.32,1159,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,5,5.5,1.76,0.32,1168,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,10,5.45,1.74,0.32,1173,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,15,5.39,1.72,0.32,1210,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,20,5.32,1.7,0.32,1261,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,25,5.22,1.67,0.32,1343,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,30,5.1,1.63,0.32,1402,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,35,4.95,1.58,0.32,1453,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,40,4.54,1.45,0.32,1539,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,25,24,45,3.75,1.2,0.32,1596,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,-15,5.52,3.98,0.72,1089,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,-5,5.47,3.94,0.72,1099,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,0,5.41,3.89,0.72,1109,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,5,5.34,3.84,0.72,1118,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,10,5.29,3.81,0.72,1124,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,15,5.23,3.76,0.72,1161,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,20,5.16,3.71,0.72,1213,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,25,5.06,3.65,0.72,1295,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,30,4.95,3.56,0.72,1355,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,35,4.8,3.46,0.72,1406,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,40,4.41,3.17,0.72,1494,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,18,45,3.64,2.62,0.72,1551,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,-15,5.69,3.41,0.6,1114,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,-5,5.63,3.38,0.6,1124,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,0,5.57,3.34,0.6,1134,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,5,5.5,3.3,0.6,1143,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,10,5.45,3.27,0.6,1149,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,15,5.39,3.23,0.6,1186,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,20,5.31,3.19,0.6,1237,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,25,5.22,3.13,0.6,1320,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,30,5.1,3.06,0.6,1380,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,35,4.95,2.97,0.6,1431,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,40,4.54,2.73,0.6,1518,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,20,45,3.75,2.25,0.6,1575,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,-15,5.79,2.78,0.48,1131,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,-5,5.73,2.75,0.48,1141,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,0,5.67,2.72,0.48,1151,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,5,5.6,2.69,0.48,1160,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,10,5.54,2.66,0.48,1165,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,15,5.48,2.63,0.48,1203,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,20,5.4,2.59,0.48,1254,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,25,5.31,2.55,0.48,1336,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,30,5.18,2.49,0.48,1396,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,35,5.03,2.42,0.48,1447,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,40,4.62,2.22,0.48,1535,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,22,45,3.81,1.83,0.48,1592,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,-15,5.87,2.11,0.36,1150,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,-5,5.81,2.09,0.36,1160,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,0,5.75,2.07,0.36,1170,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,5,5.67,2.04,0.36,1179,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,10,5.62,2.02,0.36,1185,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,15,5.56,2.0,0.36,1223,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,20,5.48,1.97,0.36,1274,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,25,5.38,1.94,0.36,1356,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,30,5.26,1.89,0.36,1416,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,35,5.1,1.84,0.36,1467,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,40,4.69,1.69,0.36,1555,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,24,45,3.87,1.39,0.36,1612,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,-15,5.96,1.43,0.24,1173,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,-5,5.9,1.42,0.24,1183,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,0,5.84,1.4,0.24,1193,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,5,5.76,1.38,0.24,1202,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,10,5.71,1.37,0.24,1208,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,15,5.65,1.35,0.24,1245,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,20,5.57,1.34,0.24,1297,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,25,5.47,1.31,0.24,1379,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,30,5.34,1.28,0.24,1439,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,35,5.19,1.24,0.24,1490,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,40,4.76,1.14,0.24,1578,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,26,26,45,3.93,0.94,0.24,1635,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,-15,5.63,4.28,0.76,1100,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,-5,5.58,4.24,0.76,1110,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,0,5.52,4.19,0.76,1120,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,5,5.45,4.14,0.76,1129,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,10,5.39,4.1,0.76,1135,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,15,5.33,4.05,0.76,1173,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,20,5.26,4.0,0.76,1225,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,25,5.17,3.93,0.76,1308,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,30,5.05,3.84,0.76,1369,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,35,4.9,3.72,0.76,1420,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,40,4.5,3.42,0.76,1509,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,18,45,3.71,2.82,0.76,1566,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,-15,5.75,4.02,0.7,1110,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,-5,5.69,3.98,0.7,1120,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,0,5.63,3.94,0.7,1130,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,5,5.56,3.89,0.7,1139,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,10,5.5,3.85,0.7,1145,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,15,5.44,3.81,0.7,1183,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,20,5.37,3.76,0.7,1235,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,25,5.27,3.69,0.7,1318,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,30,5.15,3.61,0.7,1379,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,35,5.0,3.5,0.7,1430,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,40,4.59,3.21,0.7,1519,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,19,45,3.79,2.65,0.7,1576,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,-15,5.81,3.72,0.64,1125,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,-5,5.75,3.68,0.64,1135,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,0,5.69,3.64,0.64,1145,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,5,5.61,3.59,0.64,1154,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,10,5.56,3.56,0.64,1160,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,15,5.5,3.52,0.64,1198,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,20,5.42,3.47,0.64,1250,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,25,5.33,3.41,0.64,1333,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,30,5.2,3.33,0.64,1394,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,35,5.05,3.23,0.64,1445,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,40,4.64,2.97,0.64,1534,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,20,45,3.82,2.45,0.64,1591,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,-15,5.91,3.07,0.52,1142,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,-5,5.85,3.04,0.52,1152,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,0,5.78,3.01,0.52,1162,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,5,5.71,2.97,0.52,1171,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,10,5.65,2.94,0.52,1177,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,15,5.59,2.91,0.52,1215,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,20,5.51,2.87,0.52,1267,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,25,5.42,2.82,0.52,1350,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,30,5.29,2.75,0.52,1411,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,35,5.14,2.67,0.52,1462,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,40,4.71,2.45,0.52,1551,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,22,45,3.89,2.02,0.52,1608,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,-15,5.99,2.4,0.4,1162,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,-5,5.93,2.37,0.4,1172,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,0,5.86,2.35,0.4,1182,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,5,5.79,2.32,0.4,1191,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,10,5.73,2.29,0.4,1197,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,15,5.67,2.27,0.4,1235,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,20,5.59,2.24,0.4,1287,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,25,5.49,2.2,0.4,1370,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,30,5.36,2.15,0.4,1431,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,35,5.21,2.08,0.4,1482,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,40,4.78,1.91,0.4,1571,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,24,45,3.94,1.58,0.4,1628,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,-15,6.08,1.7,0.28,1185,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,-5,6.02,1.69,0.28,1195,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,0,5.96,1.67,0.28,1205,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,5,5.88,1.65,0.28,1214,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,10,5.82,1.63,0.28,1220,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,15,5.76,1.61,0.28,1258,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,20,5.68,1.59,0.28,1310,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,25,5.58,1.56,0.28,1393,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,30,5.45,1.53,0.28,1454,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,35,5.29,1.48,0.28,1505,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,40,4.86,1.36,0.28,1594,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,27,26,45,4.01,1.12,0.28,1651,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,-15,5.69,4.55,0.8,1111,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,-5,5.63,4.51,0.8,1121,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,0,5.57,4.46,0.8,1131,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,5,5.5,4.4,0.8,1141,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,10,5.45,4.36,0.8,1146,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,15,5.39,4.31,0.8,1185,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,20,5.31,4.25,0.8,1237,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,25,5.22,4.18,0.8,1321,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,30,5.1,4.08,0.8,1382,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,35,4.95,3.96,0.8,1434,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,40,4.54,3.63,0.8,1524,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,18,45,3.75,3.0,0.8,1582,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,-15,5.81,3.95,0.68,1136,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,-5,5.75,3.91,0.68,1146,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,0,5.69,3.87,0.68,1157,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,5,5.61,3.82,0.68,1166,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,10,5.56,3.78,0.68,1172,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,15,5.5,3.74,0.68,1210,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,20,5.42,3.69,0.68,1262,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,25,5.33,3.62,0.68,1346,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,30,5.2,3.54,0.68,1407,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,35,5.05,3.43,0.68,1459,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,40,4.64,3.15,0.68,1549,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,20,45,3.82,2.6,0.68,1607,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,-15,5.87,3.28,0.56,1153,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,-5,5.81,3.25,0.56,1164,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,0,5.74,3.22,0.56,1174,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,5,5.67,3.18,0.56,1183,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,10,5.61,3.14,0.56,1189,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,15,5.55,3.11,0.56,1227,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,20,5.48,3.07,0.56,1280,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,25,5.38,3.01,0.56,1363,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,30,5.25,2.94,0.56,1425,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,35,5.1,2.86,0.56,1477,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,40,4.68,2.62,0.56,1566,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,22,45,3.86,2.16,0.56,1624,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,-15,5.97,2.62,0.44,1174,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,-5,5.91,2.6,0.44,1184,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,0,5.84,2.57,0.44,1194,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,5,5.77,2.54,0.44,1203,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,10,5.71,2.51,0.44,1209,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,15,5.65,2.48,0.44,1247,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,20,5.57,2.45,0.44,1300,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,25,5.47,2.41,0.44,1384,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,30,5.34,2.35,0.44,1445,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,35,5.19,2.28,0.44,1497,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,40,4.76,2.1,0.44,1586,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,24,45,3.93,1.73,0.44,1645,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,-15,6.05,1.94,0.32,1197,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,-5,5.99,1.92,0.32,1207,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,0,5.92,1.9,0.32,1217,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,5,5.85,1.87,0.32,1227,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,10,5.79,1.85,0.32,1232,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
