indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,15,5.73,1.83,0.32,1271,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,20,5.65,1.81,0.32,1323,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,25,5.55,1.78,0.32,1407,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,30,5.42,1.73,0.32,1468,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,35,5.26,1.68,0.32,1520,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,40,4.83,1.55,0.32,1610,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,28,26,45,3.98,1.27,0.32,1668,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,-15,5.75,4.71,0.82,1122,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,-5,5.69,4.67,0.82,1132,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,0,5.63,4.62,0.82,1143,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,5,5.56,4.56,0.82,1152,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,10,5.5,4.51,0.82,1158,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,15,5.44,4.46,0.82,1197,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,20,5.37,4.4,0.82,1249,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,25,5.27,4.32,0.82,1334,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,30,5.15,4.22,0.82,1396,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,35,5.0,4.1,0.82,1449,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,40,4.59,3.76,0.82,1539,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,18,45,3.79,3.1,0.82,1598,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,-15,5.87,4.22,0.72,1148,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,-5,5.81,4.18,0.72,1158,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,0,5.74,4.14,0.72,1168,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,5,5.67,4.08,0.72,1178,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,10,5.61,4.04,0.72,1183,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,15,5.55,4.0,0.72,1222,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,20,5.48,3.94,0.72,1275,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,25,5.38,3.87,0.72,1360,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,30,5.25,3.78,0.72,1422,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,35,5.1,3.67,0.72,1474,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,40,4.68,3.37,0.72,1564,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,20,45,3.86,2.78,0.72,1623,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,-15,5.98,3.59,0.6,1165,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,-5,5.92,3.55,0.6,1175,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,0,5.86,3.52,0.6,1186,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,5,5.78,3.47,0.6,1195,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,10,5.73,3.44,0.6,1201,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,15,5.66,3.4,0.6,1239,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,20,5.59,3.35,0.6,1292,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,25,5.49,3.29,0.6,1377,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,30,5.36,3.22,0.6,1439,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,35,5.2,3.12,0.6,1491,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,40,4.78,2.87,0.6,1582,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,22,45,3.94,2.36,0.6,1641,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,-15,6.02,2.89,0.48,1185,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,-5,5.97,2.86,0.48,1196,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,0,5.9,2.83,0.48,1206,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,5,5.82,2.8,0.48,1215,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,10,5.77,2.77,0.48,1221,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,15,5.7,2.74,0.48,1260,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,20,5.63,2.7,0.48,1313,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,25,5.53,2.65,0.48,1397,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,30,5.4,2.59,0.48,1459,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,35,5.24,2.51,0.48,1512,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,40,4.81,2.31,0.48,1602,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,24,45,3.97,1.9,0.48,1661,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,-15,6.11,2.2,0.36,1209,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,-5,6.05,2.18,0.36,1219,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,0,5.98,2.15,0.36,1230,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,5,5.91,2.13,0.36,1239,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,10,5.85,2.11,0.36,1245,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,15,5.78,2.08,0.36,1283,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,20,5.7,2.05,0.36,1336,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,25,5.6,2.02,0.36,1421,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,30,5.47,1.97,0.36,1483,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,35,5.31,1.91,0.36,1535,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,40,4.88,1.76,0.36,1626,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,29,26,45,4.02,1.45,0.36,1685,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,-15,5.81,4.76,0.82,1133,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,-5,5.75,4.71,0.82,1144,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,0,5.69,4.66,0.82,1154,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,5,5.61,4.6,0.82,1164,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,10,5.56,4.56,0.82,1170,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,15,5.5,4.51,0.82,1209,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,20,5.42,4.44,0.82,1262,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,25,5.32,4.37,0.82,1347,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,30,5.2,4.26,0.82,1410,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,35,5.05,4.14,0.82,1463,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,40,4.63,3.8,0.82,1554,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,18,45,3.82,3.14,0.82,1614,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,-15,5.92,4.5,0.76,1159,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,-5,5.87,4.46,0.76,1170,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,0,5.8,4.41,0.76,1180,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,5,5.73,4.35,0.76,1189,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,10,5.67,4.31,0.76,1195,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,15,5.61,4.26,0.76,1234,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,20,5.53,4.2,0.76,1288,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,25,5.43,4.13,0.76,1373,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,30,5.31,4.03,0.76,1436,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,35,5.15,3.92,0.76,1489,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,40,4.73,3.59,0.76,1580,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,20,45,3.9,2.97,0.76,1640,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,-15,6.04,3.87,0.64,1177,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,-5,5.98,3.83,0.64,1187,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,0,5.92,3.79,0.64,1197,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,5,5.84,3.74,0.64,1207,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,10,5.78,3.7,0.64,1213,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,15,5.72,3.66,0.64,1252,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,20,5.64,3.61,0.64,1305,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,25,5.54,3.55,0.64,1391,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,30,5.41,3.46,0.64,1453,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,35,5.25,3.36,0.64,1506,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,40,4.82,3.09,0.64,1598,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,22,45,3.98,2.55,0.64,1657,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,-15,6.08,3.16,0.52,1197,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,-5,6.02,3.13,0.52,1208,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,0,5.96,3.1,0.52,1218,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,5,5.88,3.06,0.52,1227,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,10,5.82,3.03,0.52,1233,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,15,5.76,3.0,0.52,1272,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,20,5.68,2.95,0.52,1326,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,25,5.58,2.9,0.52,1411,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,30,5.45,2.83,0.52,1474,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,35,5.29,2.75,0.52,1527,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,40,4.86,2.53,0.52,1618,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,24,45,4.01,2.08,0.52,1678,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,-15,6.17,2.47,0.4,1221,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,-5,6.11,2.44,0.4,1231,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,0,6.04,2.42,0.4,1242,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,5,5.96,2.39,0.4,1251,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,10,5.91,2.36,0.4,1257,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,15,5.84,2.34,0.4,1296,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,20,5.76,2.3,0.4,1350,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,25,5.66,2.26,0.4,1435,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,30,5.53,2.21,0.4,1498,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,35,5.37,2.15,0.4,1551,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,40,4.93,1.97,0.4,1642,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,30,26,45,4.06,1.63,0.4,1701,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,-15,5.86,4.81,0.82,1145,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,-5,5.81,4.76,0.82,1155,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,0,5.74,4.71,0.82,1166,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,5,5.67,4.65,0.82,1175,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,10,5.61,4.6,0.82,1181,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,15,5.55,4.55,0.82,1221,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,20,5.47,4.49,0.82,1275,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,25,5.38,4.41,0.82,1361,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,30,5.25,4.31,0.82,1424,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,35,5.1,4.18,0.82,1478,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,40,4.68,3.84,0.82,1570,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,18,45,3.86,3.17,0.82,1630,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,-15,5.98,4.79,0.8,1171,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,-5,5.92,4.74,0.8,1181,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,0,5.86,4.69,0.8,1192,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,5,5.78,4.63,0.8,1201,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,10,5.73,4.58,0.8,1207,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,15,5.66,4.53,0.8,1247,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,20,5.59,4.47,0.8,1301,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,25,5.49,4.39,0.8,1387,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,30,5.36,4.29,0.8,1450,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,35,5.2,4.16,0.8,1504,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,40,4.78,3.82,0.8,1596,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,20,45,3.94,3.15,0.8,1656,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,-15,6.1,4.15,0.68,1188,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,-5,6.04,4.11,0.68,1199,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,0,5.98,4.06,0.68,1209,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,5,5.9,4.01,0.68,1219,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,10,5.84,3.97,0.68,1225,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,15,5.78,3.93,0.68,1264,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,20,5.7,3.87,0.68,1318,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,25,5.6,3.81,0.68,1405,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,30,5.47,3.72,0.68,1468,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,35,5.31,3.61,0.68,1521,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,40,4.87,3.31,0.68,1614,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,22,45,4.02,2.73,0.68,1674,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,-15,6.15,3.44,0.56,1209,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,-5,6.08,3.41,0.56,1220,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,0,6.02,3.37,0.56,1230,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,5,5.94,3.33,0.56,1240,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,10,5.88,3.29,0.56,1246,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,15,5.82,3.26,0.56,1285,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,20,5.74,3.21,0.56,1339,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,25,5.64,3.16,0.56,1425,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,30,5.5,3.08,0.56,1489,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,35,5.34,2.99,0.56,1542,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,40,4.91,2.75,0.56,1634,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,24,45,4.05,2.27,0.56,1694,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,-15,6.23,2.74,0.44,1233,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,-5,6.17,2.71,0.44,1244,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,0,6.1,2.69,0.44,1254,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,5,6.02,2.65,0.44,1264,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,10,5.96,2.62,0.44,1270,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,15,5.9,2.6,0.44,1309,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,20,5.82,2.56,0.44,1363,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,25,5.72,2.51,0.44,1449,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,30,5.58,2.46,0.44,1513,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,35,5.42,2.38,0.44,1566,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,40,4.97,2.19,0.44,1658,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,31,26,45,4.1,1.81,0.44,1718,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,-15,5.92,4.86,0.82,1156,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,-5,5.86,4.81,0.82,1167,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,0,5.8,4.76,0.82,1177,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,5,5.73,4.69,0.82,1187,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,10,5.67,4.65,0.82,1193,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,15,5.61,4.6,0.82,1233,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,20,5.53,4.53,0.82,1287,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,25,5.43,4.45,0.82,1375,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,30,5.3,4.35,0.82,1438,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,35,5.15,4.22,0.82,1492,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,40,4.73,3.88,0.82,1586,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,18,45,3.9,3.2,0.82,1646,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,-15,6.04,4.96,0.82,1182,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,-5,5.98,4.91,0.82,1193,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,0,5.92,4.85,0.82,1204,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,5,5.84,4.79,0.82,1213,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,10,5.78,4.74,0.82,1219,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,15,5.72,4.69,0.82,1259,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,20,5.64,4.63,0.82,1314,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,25,5.54,4.54,0.82,1401,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,30,5.41,4.44,0.82,1465,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,35,5.26,4.31,0.82,1519,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,40,4.82,3.96,0.82,1612,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,20,45,3.98,3.26,0.82,1673,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,-15,6.16,4.44,0.72,1200,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,-5,6.1,4.39,0.72,1211,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,0,6.04,4.35,0.72,1222,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,5,5.96,4.29,0.72,1231,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,10,5.9,4.25,0.72,1237,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,15,5.84,4.2,0.72,1277,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,20,5.76,4.14,0.72,1331,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,25,5.65,4.07,0.72,1419,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,30,5.52,3.98,0.72,1482,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,35,5.36,3.86,0.72,1537,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,40,4.92,3.54,0.72,1630,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,22,45,4.06,2.92,0.72,1690,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,-15,6.21,3.72,0.6,1221,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,-5,6.15,3.69,0.6,1232,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,0,6.08,3.65,0.6,1243,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,5,6.0,3.6,0.6,1252,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,10,5.94,3.56,0.6,1258,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,15,5.88,3.53,0.6,1298,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,20,5.8,3.48,0.6,1352,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,25,5.69,3.42,0.6,1440,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,30,5.56,3.34,0.6,1503,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,35,5.4,3.24,0.6,1558,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,40,4.96,2.97,0.6,1651,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,24,45,4.09,2.45,0.6,1711,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,-15,6.29,3.02,0.48,1245,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,-5,6.23,2.99,0.48,1256,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,0,6.16,2.96,0.48,1267,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,5,6.08,2.92,0.48,1276,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,10,6.02,2.89,0.48,1282,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,15,5.96,2.86,0.48,1322,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,20,5.88,2.82,0.48,1377,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,25,5.77,2.77,0.48,1464,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,30,5.64,2.71,0.48,1528,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,35,5.47,2.63,0.48,1582,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,40,5.02,2.41,0.48,1675,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RCL8,AUW-18U4RS7,cooling,rated,32,26,45,4.15,1.99,0.48,1736,5.0,0.7,1430.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 92
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,-15,4.84,2.76,0.57,1006,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,-5,4.79,2.73,0.57,1016,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,0,4.74,2.7,0.57,1025,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,5,4.68,2.67,0.57,1033,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,10,4.63,2.64,0.57,1039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,15,4.58,2.61,0.57,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,20,4.52,2.58,0.57,1121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,25,4.44,2.53,0.57,1197,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,30,4.34,2.47,0.57,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,35,4.21,2.4,0.57,1299,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,40,3.86,2.2,0.57,1380,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,18,45,3.19,1.82,0.57,1433,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,-15,5.04,2.27,0.45,1030,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,-5,4.99,2.25,0.45,1039,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,0,4.94,2.22,0.45,1048,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,5,4.87,2.19,0.45,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,10,4.82,2.17,0.45,1062,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,15,4.77,2.15,0.45,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,20,4.71,2.12,0.45,1144,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,25,4.62,2.08,0.45,1220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,30,4.51,2.03,0.45,1276,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,35,4.38,1.97,0.45,1323,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,40,4.02,1.81,0.45,1404,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,21,20,45,3.32,1.49,0.45,1457,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,-15,4.99,3.04,0.61,1017,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,-5,4.94,3.01,0.61,1026,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,0,4.89,2.98,0.61,1035,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,5,4.82,2.94,0.61,1044,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,10,4.78,2.91,0.61,1049,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,15,4.72,2.88,0.61,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,20,4.66,2.84,0.61,1132,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,25,4.58,2.79,0.61,1209,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,30,4.47,2.73,0.61,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,35,4.34,2.65,0.61,1312,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,40,3.98,2.43,0.61,1394,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,18,45,3.29,2.0,0.61,1448,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,-15,5.14,2.52,0.49,1040,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,-5,5.09,2.49,0.49,1050,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,0,5.04,2.47,0.49,1059,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,5,4.97,2.44,0.49,1068,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,10,4.92,2.41,0.49,1073,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,15,4.87,2.39,0.49,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,20,4.8,2.35,0.49,1156,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,25,4.72,2.31,0.49,1232,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,30,4.61,2.26,0.49,1289,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,35,4.47,2.19,0.49,1336,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,40,4.11,2.01,0.49,1418,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,20,45,3.39,1.66,0.49,1471,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,-15,5.23,1.94,0.37,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,-5,5.18,1.92,0.37,1066,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,0,5.12,1.9,0.37,1075,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,5,5.06,1.87,0.37,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,10,5.01,1.85,0.37,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,15,4.95,1.83,0.37,1124,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,20,4.88,1.81,0.37,1172,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,25,4.8,1.77,0.37,1249,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,30,4.68,1.73,0.37,1305,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,35,4.55,1.68,0.37,1352,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,40,4.18,1.54,0.37,1434,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,22,22,45,3.44,1.27,0.37,1488,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,-15,5.09,3.31,0.65,1027,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,-5,5.04,3.28,0.65,1036,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,0,4.99,3.24,0.65,1046,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,5,4.92,3.2,0.65,1054,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,10,4.87,3.17,0.65,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,15,4.82,3.13,0.65,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,20,4.75,3.09,0.65,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,25,4.67,3.04,0.65,1221,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,30,4.56,2.96,0.65,1278,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,35,4.43,2.88,0.65,1326,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,40,4.06,2.64,0.65,1408,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,18,45,3.35,2.18,0.65,1462,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,-15,5.25,2.78,0.53,1051,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,-5,5.2,2.75,0.53,1060,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,0,5.14,2.72,0.53,1070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,5,5.07,2.69,0.53,1078,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,10,5.02,2.66,0.53,1084,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,15,4.97,2.63,0.53,1119,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,20,4.9,2.6,0.53,1167,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,25,4.81,2.55,0.53,1245,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,30,4.7,2.49,0.53,1302,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,35,4.56,2.42,0.53,1350,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,40,4.19,2.22,0.53,1432,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,20,45,3.46,1.83,0.53,1486,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,-15,5.34,2.19,0.41,1067,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,-5,5.28,2.17,0.41,1077,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,0,5.23,2.14,0.41,1086,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,5,5.16,2.12,0.41,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,10,5.11,2.09,0.41,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,15,5.05,2.07,0.41,1135,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,20,4.98,2.04,0.41,1184,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,25,4.89,2.01,0.41,1261,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,30,4.78,1.96,0.41,1318,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,35,4.64,1.9,0.41,1366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,40,4.26,1.75,0.41,1449,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,23,22,45,3.51,1.44,0.41,1503,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,-15,5.2,3.59,0.69,1037,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,-5,5.14,3.55,0.69,1047,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,0,5.09,3.51,0.69,1056,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,5,5.02,3.47,0.69,1065,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,10,4.97,3.43,0.69,1070,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,15,4.92,3.39,0.69,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,20,4.85,3.35,0.69,1155,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,25,4.77,3.29,0.69,1233,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,30,4.65,3.21,0.69,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,35,4.52,3.12,0.69,1339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,40,4.15,2.86,0.69,1423,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,18,45,3.42,2.36,0.69,1477,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,-15,5.35,3.05,0.57,1061,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,-5,5.3,3.02,0.57,1071,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,0,5.24,2.99,0.57,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,5,5.18,2.95,0.57,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,10,5.13,2.92,0.57,1095,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,15,5.07,2.89,0.57,1130,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,20,5.0,2.85,0.57,1179,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,25,4.91,2.8,0.57,1258,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,30,4.8,2.73,0.57,1315,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,35,4.66,2.65,0.57,1363,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,40,4.27,2.44,0.57,1447,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,20,45,3.53,2.01,0.57,1501,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,-15,5.45,2.45,0.45,1078,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,-5,5.39,2.43,0.45,1087,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,0,5.33,2.4,0.45,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,5,5.26,2.37,0.45,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,10,5.21,2.35,0.45,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,15,5.16,2.32,0.45,1147,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
