indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,20,5.08,2.29,0.45,1196,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,25,4.99,2.25,0.45,1274,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,30,4.88,2.19,0.45,1331,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,35,4.74,2.13,0.45,1380,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,40,4.35,1.96,0.45,1463,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,22,45,3.59,1.61,0.45,1518,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,-15,5.52,1.82,0.33,1097,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,-5,5.47,1.8,0.33,1107,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,0,5.41,1.78,0.33,1116,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,5,5.34,1.76,0.33,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,10,5.29,1.74,0.33,1130,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,15,5.23,1.73,0.33,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,20,5.16,1.7,0.33,1215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,25,5.06,1.67,0.33,1293,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,30,4.95,1.63,0.33,1351,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,35,4.8,1.58,0.33,1399,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,40,4.41,1.45,0.33,1483,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,24,24,45,3.64,1.2,0.33,1537,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,-15,5.36,3.91,0.73,1048,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,-5,5.3,3.87,0.73,1057,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,0,5.25,3.83,0.73,1067,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,5,5.18,3.78,0.73,1076,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,10,5.13,3.74,0.73,1081,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,15,5.07,3.7,0.73,1117,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,20,5.0,3.65,0.73,1167,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,25,4.91,3.59,0.73,1246,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,30,4.8,3.5,0.73,1303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,35,4.66,3.4,0.73,1353,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,40,4.28,3.12,0.73,1437,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,18,45,3.53,2.58,0.73,1492,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,-15,5.52,3.37,0.61,1072,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,-5,5.47,3.33,0.61,1082,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,0,5.41,3.3,0.61,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,5,5.34,3.26,0.61,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,10,5.28,3.22,0.61,1106,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,15,5.23,3.19,0.61,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,20,5.15,3.14,0.61,1191,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,25,5.06,3.09,0.61,1270,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,30,4.94,3.02,0.61,1328,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,35,4.8,2.93,0.61,1377,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,40,4.41,2.69,0.61,1462,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,20,45,3.64,2.22,0.61,1516,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,-15,5.61,2.75,0.49,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,-5,5.56,2.72,0.49,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,0,5.5,2.69,0.49,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,5,5.43,2.66,0.49,1117,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,10,5.37,2.63,0.49,1122,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,15,5.32,2.6,0.49,1158,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,20,5.24,2.57,0.49,1208,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,25,5.15,2.52,0.49,1287,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,30,5.03,2.46,0.49,1345,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,35,4.88,2.39,0.49,1394,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,40,4.48,2.2,0.49,1478,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,22,45,3.7,1.81,0.49,1533,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,-15,5.69,2.11,0.37,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,-5,5.64,2.09,0.37,1118,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,0,5.58,2.06,0.37,1128,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,5,5.5,2.04,0.37,1136,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,10,5.45,2.02,0.37,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,15,5.39,1.99,0.37,1178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,20,5.32,1.97,0.37,1227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,25,5.22,1.93,0.37,1306,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,30,5.1,1.89,0.37,1364,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,35,4.95,1.83,0.37,1413,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,40,4.54,1.68,0.37,1498,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,25,24,45,3.75,1.39,0.37,1553,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,-15,5.52,4.25,0.77,1058,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,-5,5.47,4.21,0.77,1068,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,0,5.41,4.16,0.77,1078,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,5,5.34,4.11,0.77,1087,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,10,5.29,4.07,0.77,1092,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,15,5.23,4.03,0.77,1128,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,20,5.16,3.97,0.77,1178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,25,5.06,3.9,0.77,1258,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,30,4.95,3.81,0.77,1317,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,35,4.8,3.7,0.77,1366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,40,4.41,3.39,0.77,1452,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,18,45,3.64,2.8,0.77,1507,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,-15,5.69,3.7,0.65,1083,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,-5,5.63,3.66,0.65,1093,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,0,5.57,3.62,0.65,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,5,5.5,3.58,0.65,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,10,5.45,3.54,0.65,1117,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,15,5.39,3.5,0.65,1153,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,20,5.31,3.45,0.65,1203,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,25,5.22,3.39,0.65,1283,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,30,5.1,3.31,0.65,1341,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,35,4.95,3.22,0.65,1391,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,40,4.54,2.95,0.65,1476,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,20,45,3.75,2.44,0.65,1532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,-15,5.79,3.07,0.53,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,-5,5.73,3.04,0.53,1110,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,0,5.67,3.0,0.53,1119,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,5,5.6,2.97,0.53,1128,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,10,5.54,2.94,0.53,1134,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,15,5.48,2.9,0.53,1170,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,20,5.4,2.86,0.53,1220,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,25,5.31,2.81,0.53,1300,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,30,5.18,2.75,0.53,1358,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,35,5.03,2.67,0.53,1408,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,40,4.62,2.45,0.53,1493,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,22,45,3.81,2.02,0.53,1549,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,-15,5.87,2.41,0.41,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,-5,5.81,2.38,0.41,1129,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,0,5.75,2.36,0.41,1139,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,5,5.67,2.33,0.41,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,10,5.62,2.3,0.41,1153,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,15,5.56,2.28,0.41,1190,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,20,5.48,2.25,0.41,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,25,5.38,2.21,0.41,1320,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,30,5.26,2.16,0.41,1378,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,35,5.1,2.09,0.41,1428,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,40,4.69,1.92,0.41,1513,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,24,45,3.87,1.58,0.41,1568,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,-15,5.96,1.73,0.29,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,-5,5.9,1.71,0.29,1152,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,0,5.84,1.69,0.29,1162,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,5,5.76,1.67,0.29,1171,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,10,5.71,1.66,0.29,1176,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,15,5.65,1.64,0.29,1213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,20,5.57,1.61,0.29,1263,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,25,5.47,1.59,0.29,1342,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,30,5.34,1.55,0.29,1401,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,35,5.19,1.5,0.29,1450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,40,4.76,1.38,0.29,1536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,26,26,45,3.93,1.14,0.29,1591,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,-15,5.63,4.56,0.81,1069,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,-5,5.58,4.52,0.81,1079,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,0,5.52,4.47,0.81,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,5,5.45,4.41,0.81,1098,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,10,5.39,4.37,0.81,1103,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,15,5.33,4.32,0.81,1140,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,20,5.26,4.26,0.81,1190,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,25,5.17,4.19,0.81,1271,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,30,5.05,4.09,0.81,1330,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,35,4.9,3.97,0.81,1380,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,40,4.5,3.64,0.81,1466,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,18,45,3.71,3.01,0.81,1522,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,-15,5.75,4.31,0.75,1079,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,-5,5.69,4.27,0.75,1089,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,0,5.63,4.22,0.75,1099,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,5,5.56,4.17,0.75,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,10,5.5,4.13,0.75,1113,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,15,5.44,4.08,0.75,1150,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,20,5.37,4.03,0.75,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,25,5.27,3.96,0.75,1281,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,30,5.15,3.86,0.75,1340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,35,5.0,3.75,0.75,1390,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,40,4.59,3.44,0.75,1476,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,19,45,3.79,2.84,0.75,1532,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,-15,5.81,4.01,0.69,1094,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,-5,5.75,3.97,0.69,1104,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,0,5.69,3.92,0.69,1114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,5,5.61,3.87,0.69,1123,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,10,5.56,3.84,0.69,1128,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,15,5.5,3.79,0.69,1165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,20,5.42,3.74,0.69,1215,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,25,5.33,3.68,0.69,1296,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,30,5.2,3.59,0.69,1355,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,35,5.05,3.48,0.69,1405,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,40,4.64,3.2,0.69,1491,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,20,45,3.82,2.64,0.69,1547,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,-15,5.91,3.37,0.57,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,-5,5.85,3.33,0.57,1121,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,0,5.78,3.3,0.57,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,5,5.71,3.25,0.57,1140,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,10,5.65,3.22,0.57,1145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,15,5.59,3.19,0.57,1182,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,20,5.51,3.14,0.57,1232,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,25,5.42,3.09,0.57,1313,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,30,5.29,3.02,0.57,1372,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,35,5.14,2.93,0.57,1422,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,40,4.71,2.69,0.57,1508,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,22,45,3.89,2.22,0.57,1564,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,-15,5.99,2.69,0.45,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,-5,5.93,2.67,0.45,1141,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,0,5.86,2.64,0.45,1151,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,5,5.79,2.61,0.45,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,10,5.73,2.58,0.45,1165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,15,5.67,2.55,0.45,1202,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,20,5.59,2.52,0.45,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,25,5.49,2.47,0.45,1333,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,30,5.36,2.41,0.45,1392,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,35,5.21,2.34,0.45,1442,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,40,4.78,2.15,0.45,1528,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,24,45,3.94,1.77,0.45,1584,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,-15,6.08,2.01,0.33,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,-5,6.02,1.99,0.33,1164,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,0,5.96,1.97,0.33,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,5,5.88,1.94,0.33,1183,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,10,5.82,1.92,0.33,1188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,15,5.76,1.9,0.33,1225,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,20,5.68,1.87,0.33,1275,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,25,5.58,1.84,0.33,1356,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,30,5.45,1.8,0.33,1415,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,35,5.29,1.75,0.33,1465,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,40,4.86,1.6,0.33,1551,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,27,26,45,4.01,1.32,0.33,1607,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,-15,5.69,4.84,0.85,1080,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,-5,5.63,4.79,0.85,1090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,0,5.57,4.74,0.85,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,5,5.5,4.68,0.85,1108,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,10,5.45,4.63,0.85,1114,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,15,5.39,4.58,0.85,1151,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,20,5.31,4.52,0.85,1202,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,25,5.22,4.44,0.85,1284,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,30,5.1,4.33,0.85,1343,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,35,4.95,4.21,0.85,1394,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,40,4.54,3.86,0.85,1481,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,18,45,3.75,3.19,0.85,1537,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,-15,5.81,4.24,0.73,1105,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,-5,5.75,4.2,0.73,1115,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,0,5.69,4.15,0.73,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,5,5.61,4.1,0.73,1134,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,10,5.56,4.06,0.73,1139,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,15,5.5,4.01,0.73,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,20,5.42,3.96,0.73,1227,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,25,5.33,3.89,0.73,1309,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,30,5.2,3.8,0.73,1369,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,35,5.05,3.69,0.73,1419,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,40,4.64,3.38,0.73,1506,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,20,45,3.82,2.79,0.73,1563,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,-15,5.87,3.58,0.61,1122,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,-5,5.81,3.54,0.61,1132,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,0,5.74,3.5,0.61,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,5,5.67,3.46,0.61,1151,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,10,5.61,3.42,0.61,1157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,15,5.55,3.39,0.61,1194,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,20,5.48,3.34,0.61,1245,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,25,5.38,3.28,0.61,1326,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,30,5.25,3.2,0.61,1386,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,35,5.1,3.11,0.61,1436,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,40,4.68,2.86,0.61,1523,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,22,45,3.86,2.36,0.61,1580,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,-15,5.97,2.92,0.49,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,-5,5.91,2.89,0.49,1152,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,0,5.84,2.86,0.49,1162,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,5,5.77,2.83,0.49,1171,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,10,5.71,2.8,0.49,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,15,5.65,2.77,0.49,1214,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,20,5.57,2.73,0.49,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,25,5.47,2.68,0.49,1346,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,30,5.34,2.62,0.49,1406,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,35,5.19,2.54,0.49,1456,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,40,4.76,2.33,0.49,1543,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,24,45,3.93,1.92,0.49,1600,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,-15,6.05,2.24,0.37,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,-5,5.99,2.22,0.37,1175,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,0,5.92,2.19,0.37,1185,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,5,5.85,2.16,0.37,1194,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,10,5.79,2.14,0.37,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,15,5.73,2.12,0.37,1237,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,20,5.65,2.09,0.37,1288,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,25,5.55,2.05,0.37,1370,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,30,5.42,2.0,0.37,1429,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,35,5.26,1.95,0.37,1480,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,40,4.83,1.79,0.37,1567,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,28,26,45,3.98,1.47,0.37,1623,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,-15,5.75,5.0,0.87,1090,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,-5,5.69,4.95,0.87,1100,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,0,5.63,4.9,0.87,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,5,5.56,4.83,0.87,1120,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,10,5.5,4.79,0.87,1125,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,15,5.44,4.73,0.87,1163,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,20,5.37,4.67,0.87,1214,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,25,5.27,4.59,0.87,1297,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,30,5.15,4.48,0.87,1357,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,35,5.0,4.35,0.87,1408,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,40,4.59,3.99,0.87,1496,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,18,45,3.79,3.29,0.87,1553,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,-15,5.87,4.52,0.77,1116,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,-5,5.81,4.47,0.77,1126,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,0,5.74,4.42,0.77,1136,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,5,5.67,4.37,0.77,1145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,10,5.61,4.32,0.77,1151,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,15,5.55,4.28,0.77,1188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,20,5.48,4.22,0.77,1240,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,25,5.38,4.14,0.77,1322,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,30,5.25,4.05,0.77,1382,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,35,5.1,3.93,0.77,1433,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,40,4.68,3.61,0.77,1521,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,20,45,3.86,2.97,0.77,1578,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,-15,5.98,3.89,0.65,1133,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,-5,5.92,3.85,0.65,1143,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,0,5.86,3.81,0.65,1153,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,5,5.78,3.76,0.65,1162,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,10,5.73,3.72,0.65,1168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,15,5.66,3.68,0.65,1206,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,20,5.59,3.63,0.65,1257,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,25,5.49,3.57,0.65,1339,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,30,5.36,3.48,0.65,1400,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,35,5.2,3.38,0.65,1451,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,40,4.78,3.1,0.65,1538,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,22,45,3.94,2.56,0.65,1596,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,-15,6.02,3.19,0.53,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,-5,5.97,3.16,0.53,1164,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,0,5.9,3.13,0.53,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,5,5.82,3.09,0.53,1183,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,10,5.77,3.06,0.53,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,15,5.7,3.02,0.53,1226,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,20,5.63,2.98,0.53,1277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,25,5.53,2.93,0.53,1360,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,30,5.4,2.86,0.53,1420,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,35,5.24,2.78,0.53,1471,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,40,4.81,2.55,0.53,1559,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,24,45,3.97,2.1,0.53,1616,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,-15,6.11,2.5,0.41,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,-5,6.05,2.48,0.41,1187,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,0,5.98,2.45,0.41,1197,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,5,5.91,2.42,0.41,1206,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,10,5.85,2.4,0.41,1212,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,15,5.78,2.37,0.41,1250,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,20,5.7,2.34,0.41,1301,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,25,5.6,2.3,0.41,1383,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,30,5.47,2.24,0.41,1443,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,35,5.31,2.18,0.41,1494,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,40,4.88,2.0,0.41,1582,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,29,26,45,4.02,1.65,0.41,1640,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,-15,5.81,5.05,0.87,1101,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,-5,5.75,5.0,0.87,1111,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,0,5.69,4.95,0.87,1122,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,5,5.61,4.88,0.87,1131,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,10,5.56,4.83,0.87,1137,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,15,5.5,4.78,0.87,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,20,5.42,4.72,0.87,1226,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,25,5.32,4.63,0.87,1310,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,30,5.2,4.52,0.87,1370,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,35,5.05,4.39,0.87,1422,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,40,4.63,4.03,0.87,1511,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,18,45,3.82,3.33,0.87,1568,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,-15,5.92,4.8,0.81,1127,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,-5,5.87,4.75,0.81,1137,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,0,5.8,4.7,0.81,1147,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,5,5.73,4.64,0.81,1157,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,10,5.67,4.59,0.81,1162,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,15,5.61,4.54,0.81,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,20,5.53,4.48,0.81,1252,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,25,5.43,4.4,0.81,1335,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,30,5.31,4.3,0.81,1396,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,35,5.15,4.17,0.81,1448,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,40,4.73,3.83,0.81,1536,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,20,45,3.9,3.16,0.81,1594,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,-15,6.04,4.17,0.69,1145,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,-5,5.98,4.13,0.69,1155,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,0,5.92,4.08,0.69,1165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,5,5.84,4.03,0.69,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,10,5.78,3.99,0.69,1180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,15,5.72,3.95,0.69,1218,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,20,5.64,3.89,0.69,1270,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,25,5.54,3.82,0.69,1353,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,30,5.41,3.73,0.69,1414,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,35,5.25,3.63,0.69,1465,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,40,4.82,3.33,0.69,1554,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,22,45,3.98,2.75,0.69,1612,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,-15,6.08,3.47,0.57,1165,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,-5,6.02,3.43,0.57,1175,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,0,5.96,3.4,0.57,1186,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,5,5.88,3.35,0.57,1195,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,10,5.82,3.32,0.57,1200,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,15,5.76,3.28,0.57,1238,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,20,5.68,3.24,0.57,1290,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,25,5.58,3.18,0.57,1373,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,30,5.45,3.11,0.57,1434,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,35,5.29,3.02,0.57,1486,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,40,4.86,2.77,0.57,1574,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,24,45,4.01,2.28,0.57,1632,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,-15,6.17,2.78,0.45,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,-5,6.11,2.75,0.45,1199,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,0,6.04,2.72,0.45,1209,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,5,5.96,2.68,0.45,1218,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,10,5.91,2.66,0.45,1224,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,15,5.84,2.63,0.45,1262,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,20,5.76,2.59,0.45,1314,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,25,5.66,2.55,0.45,1397,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,30,5.53,2.49,0.45,1458,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,35,5.37,2.41,0.45,1509,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,40,4.93,2.22,0.45,1598,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,30,26,45,4.06,1.83,0.45,1656,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,-15,5.86,5.1,0.87,1112,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,-5,5.81,5.05,0.87,1123,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,0,5.74,5.0,0.87,1133,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,5,5.67,4.93,0.87,1142,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,10,5.61,4.88,0.87,1148,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,15,5.55,4.83,0.87,1186,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,20,5.47,4.76,0.87,1239,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,25,5.38,4.68,0.87,1323,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,30,5.25,4.57,0.87,1384,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,35,5.1,4.44,0.87,1436,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,40,4.68,4.07,0.87,1526,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,18,45,3.86,3.36,0.87,1584,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,-15,5.98,5.09,0.85,1138,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,-5,5.92,5.04,0.85,1149,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,0,5.86,4.98,0.85,1159,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,5,5.78,4.92,0.85,1168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,10,5.73,4.87,0.85,1174,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,15,5.66,4.82,0.85,1212,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,20,5.59,4.75,0.85,1265,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
