indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,25,5.49,4.66,0.85,1349,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,30,5.36,4.56,0.85,1410,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,35,5.2,4.42,0.85,1462,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,40,4.78,4.06,0.85,1552,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,20,45,3.94,3.35,0.85,1610,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,-15,6.1,4.46,0.73,1156,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,-5,6.04,4.41,0.73,1166,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,0,5.98,4.36,0.73,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,5,5.9,4.31,0.73,1186,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,10,5.84,4.26,0.73,1192,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,15,5.78,4.22,0.73,1230,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,20,5.7,4.16,0.73,1282,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,25,5.6,4.09,0.73,1366,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,30,5.47,3.99,0.73,1428,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,35,5.31,3.87,0.73,1480,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,40,4.87,3.56,0.73,1569,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,22,45,4.02,2.93,0.73,1628,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,-15,6.15,3.75,0.61,1177,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,-5,6.08,3.71,0.61,1187,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,0,6.02,3.67,0.61,1197,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,5,5.94,3.62,0.61,1207,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,10,5.88,3.59,0.61,1212,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,15,5.82,3.55,0.61,1251,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,20,5.74,3.5,0.61,1303,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,25,5.64,3.44,0.61,1387,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,30,5.5,3.36,0.61,1448,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,35,5.34,3.26,0.61,1501,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,40,4.91,2.99,0.61,1590,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,24,45,4.05,2.47,0.61,1649,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,-15,6.23,3.05,0.49,1201,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,-5,6.17,3.02,0.49,1211,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,0,6.1,2.99,0.49,1221,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,5,6.02,2.95,0.49,1231,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,10,5.96,2.92,0.49,1236,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,15,5.9,2.89,0.49,1275,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,20,5.82,2.85,0.49,1327,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,25,5.72,2.8,0.49,1411,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,30,5.58,2.74,0.49,1472,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,35,5.42,2.66,0.49,1524,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,40,4.97,2.44,0.49,1614,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,31,26,45,4.1,2.01,0.49,1673,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,-15,5.92,5.15,0.87,1124,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,-5,5.86,5.1,0.87,1134,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,0,5.8,5.05,0.87,1144,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,5,5.73,4.98,0.87,1154,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,10,5.67,4.93,0.87,1159,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,15,5.61,4.88,0.87,1198,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,20,5.53,4.81,0.87,1251,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,25,5.43,4.73,0.87,1336,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,30,5.3,4.61,0.87,1398,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,35,5.15,4.48,0.87,1450,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,40,4.73,4.11,0.87,1541,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,18,45,3.9,3.39,0.87,1600,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,-15,6.04,5.26,0.87,1150,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,-5,5.98,5.21,0.87,1160,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,0,5.92,5.15,0.87,1170,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,5,5.84,5.08,0.87,1180,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,10,5.78,5.03,0.87,1186,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,15,5.72,4.98,0.87,1224,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,20,5.64,4.91,0.87,1277,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,25,5.54,4.82,0.87,1362,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,30,5.41,4.71,0.87,1424,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,35,5.26,4.57,0.87,1477,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,40,4.82,4.2,0.87,1567,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,20,45,3.98,3.46,0.87,1626,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,-15,6.16,4.75,0.77,1168,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,-5,6.1,4.7,0.77,1178,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,0,6.04,4.65,0.77,1188,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,5,5.96,4.59,0.77,1198,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,10,5.9,4.54,0.77,1204,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,15,5.84,4.49,0.77,1242,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,20,5.76,4.43,0.77,1295,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,25,5.65,4.35,0.77,1380,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,30,5.52,4.25,0.77,1442,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,35,5.36,4.13,0.77,1495,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,40,4.92,3.79,0.77,1585,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,22,45,4.06,3.13,0.77,1644,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,-15,6.21,4.03,0.65,1189,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,-5,6.15,3.99,0.65,1199,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,0,6.08,3.95,0.65,1209,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,5,6.0,3.9,0.65,1219,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,10,5.94,3.86,0.65,1225,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,15,5.88,3.82,0.65,1263,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,20,5.8,3.77,0.65,1316,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,25,5.69,3.7,0.65,1401,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,30,5.56,3.61,0.65,1463,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,35,5.4,3.51,0.65,1516,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,40,4.96,3.22,0.65,1606,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,24,45,4.09,2.66,0.65,1665,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,-15,6.29,3.34,0.53,1213,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,-5,6.23,3.3,0.53,1223,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,0,6.16,3.27,0.53,1234,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,5,6.08,3.22,0.53,1243,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,10,6.02,3.19,0.53,1249,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,15,5.96,3.16,0.53,1287,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,20,5.88,3.11,0.53,1340,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,25,5.77,3.06,0.53,1425,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,30,5.64,2.99,0.53,1487,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,35,5.47,2.9,0.53,1540,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,40,5.02,2.66,0.53,1630,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-18UX4RGM8,AUW-18U4RS7,cooling,rated,32,26,45,4.15,2.2,0.53,1689,,,,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 93
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,-15,6.78,3.86,0.57,1642,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,-5,6.71,3.82,0.57,1657,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,0,6.64,3.78,0.57,1672,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,5,6.55,3.73,0.57,1686,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,10,6.49,3.7,0.57,1694,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,15,6.42,3.66,0.57,1751,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,20,6.33,3.61,0.57,1828,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,25,6.22,3.54,0.57,1951,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,30,6.07,3.46,0.57,2042,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,35,5.89,3.36,0.57,2118,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,40,5.41,3.08,0.57,2250,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,18,45,4.46,2.54,0.57,2336,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,-15,7.06,3.18,0.45,1666,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,-5,6.99,3.14,0.45,1681,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,0,6.91,3.11,0.45,1696,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,5,6.82,3.07,0.45,1709,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,10,6.75,3.04,0.45,1718,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,15,6.68,3.01,0.45,1774,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,20,6.59,2.96,0.45,1851,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,25,6.47,2.91,0.45,1975,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,30,6.32,2.84,0.45,2065,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,35,6.14,2.76,0.45,2142,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,40,5.63,2.53,0.45,2274,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,21,20,45,4.65,2.09,0.45,2360,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,-15,6.99,4.26,0.61,1659,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,-5,6.92,4.22,0.61,1674,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,0,6.84,4.17,0.61,1689,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,5,6.75,4.12,0.61,1703,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,10,6.69,4.08,0.61,1712,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,15,6.61,4.03,0.61,1768,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,20,6.52,3.98,0.61,1846,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,25,6.41,3.91,0.61,1971,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,30,6.26,3.82,0.61,2062,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,35,6.07,3.71,0.61,2140,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,40,5.58,3.4,0.61,2273,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,18,45,4.6,2.81,0.61,2360,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,-15,7.2,3.53,0.49,1683,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,-5,7.13,3.49,0.49,1698,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,0,7.05,3.45,0.49,1713,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,5,6.96,3.41,0.49,1727,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,10,6.89,3.38,0.49,1735,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,15,6.82,3.34,0.49,1792,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,20,6.72,3.29,0.49,1870,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,25,6.6,3.24,0.49,1995,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,30,6.45,3.16,0.49,2086,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,35,6.26,3.07,0.49,2164,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,40,5.75,2.82,0.49,2297,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,20,45,4.74,2.32,0.49,2383,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,-15,7.32,2.71,0.37,1699,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,-5,7.25,2.68,0.37,1714,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,0,7.17,2.65,0.37,1729,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,5,7.08,2.62,0.37,1743,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,10,7.01,2.59,0.37,1752,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,15,6.93,2.56,0.37,1808,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,20,6.84,2.53,0.37,1886,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,25,6.72,2.48,0.37,2011,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,30,6.56,2.43,0.37,2102,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,35,6.37,2.36,0.37,2180,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,40,5.85,2.16,0.37,2313,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,22,22,45,4.82,1.78,0.37,2400,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,-15,7.13,4.63,0.65,1676,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,-5,7.06,4.59,0.65,1691,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,0,6.98,4.54,0.65,1706,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,5,6.89,4.48,0.65,1720,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,10,6.82,4.44,0.65,1729,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,15,6.75,4.39,0.65,1786,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,20,6.66,4.33,0.65,1865,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,25,6.54,4.25,0.65,1991,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,30,6.38,4.15,0.65,2083,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,35,6.2,4.03,0.65,2161,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,40,5.69,3.7,0.65,2296,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,18,45,4.69,3.05,0.65,2384,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,-15,7.35,3.89,0.53,1700,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,-5,7.27,3.86,0.53,1715,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,0,7.19,3.81,0.53,1730,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,5,7.1,3.76,0.53,1744,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,10,7.03,3.73,0.53,1753,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,15,6.96,3.69,0.53,1810,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,20,6.86,3.64,0.53,1889,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,25,6.74,3.57,0.53,2015,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,30,6.58,3.49,0.53,2107,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,35,6.39,3.39,0.53,2185,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,40,5.86,3.11,0.53,2320,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,20,45,4.84,2.56,0.53,2408,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,-15,7.47,3.06,0.41,1716,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,-5,7.4,3.03,0.41,1731,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,0,7.32,3.0,0.41,1747,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,5,7.22,2.96,0.41,1761,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,10,7.15,2.93,0.41,1769,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,15,7.07,2.9,0.41,1827,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,20,6.98,2.86,0.41,1905,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,25,6.85,2.81,0.41,2031,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,30,6.69,2.74,0.41,2124,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,35,6.5,2.66,0.41,2202,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,40,5.96,2.45,0.41,2336,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,23,22,45,4.92,2.02,0.41,2424,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,-15,7.27,5.02,0.69,1693,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,-5,7.2,4.97,0.69,1708,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,0,7.12,4.92,0.69,1724,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,5,7.03,4.85,0.69,1738,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,10,6.96,4.8,0.69,1746,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,15,6.89,4.75,0.69,1804,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,20,6.79,4.69,0.69,1884,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,25,6.67,4.6,0.69,2011,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,30,6.52,4.5,0.69,2104,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,35,6.33,4.36,0.69,2183,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,40,5.81,4.01,0.69,2319,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,18,45,4.79,3.31,0.69,2408,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,-15,7.5,4.27,0.57,1717,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,-5,7.42,4.23,0.57,1732,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,0,7.34,4.18,0.57,1748,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,5,7.25,4.13,0.57,1762,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,10,7.18,4.09,0.57,1771,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,15,7.1,4.05,0.57,1829,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,20,7.0,3.99,0.57,1908,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,25,6.88,3.92,0.57,2035,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,30,6.71,3.83,0.57,2128,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,35,6.52,3.72,0.57,2207,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,40,5.98,3.41,0.57,2343,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,20,45,4.94,2.81,0.57,2432,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,-15,7.62,3.43,0.45,1733,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,-5,7.55,3.4,0.45,1749,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,0,7.47,3.36,0.45,1764,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,5,7.37,3.32,0.45,1778,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,10,7.3,3.28,0.45,1787,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,15,7.22,3.25,0.45,1845,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,20,7.12,3.2,0.45,1925,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,25,6.99,3.15,0.45,2052,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,30,6.83,3.07,0.45,2145,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,35,6.63,2.98,0.45,2224,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,40,6.09,2.74,0.45,2360,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,22,45,5.02,2.26,0.45,2448,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,-15,7.73,2.55,0.33,1753,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,-5,7.65,2.53,0.33,1768,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,0,7.57,2.5,0.33,1784,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,5,7.47,2.47,0.33,1798,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,10,7.4,2.44,0.33,1806,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,15,7.32,2.42,0.33,1865,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,20,7.22,2.38,0.33,1944,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,25,7.09,2.34,0.33,2071,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,30,6.92,2.29,0.33,2164,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,35,6.72,2.22,0.33,2243,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,40,6.17,2.04,0.33,2379,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,24,24,45,5.09,1.68,0.33,2468,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,-15,7.5,5.47,0.73,1710,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,-5,7.42,5.42,0.73,1725,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,0,7.34,5.36,0.73,1741,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,5,7.25,5.29,0.73,1755,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,10,7.18,5.24,0.73,1764,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,15,7.1,5.18,0.73,1823,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,20,7.0,5.11,0.73,1903,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,25,6.88,5.02,0.73,2032,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,30,6.72,4.9,0.73,2125,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,35,6.52,4.76,0.73,2205,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,40,5.99,4.37,0.73,2343,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,18,45,4.94,3.61,0.73,2432,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,-15,7.73,4.71,0.61,1734,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,-5,7.65,4.67,0.61,1750,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,0,7.57,4.62,0.61,1765,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,5,7.47,4.56,0.61,1780,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,10,7.4,4.51,0.61,1788,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,15,7.32,4.46,0.61,1847,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,20,7.22,4.4,0.61,1927,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,25,7.09,4.32,0.61,2056,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,30,6.92,4.22,0.61,2150,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,35,6.72,4.1,0.61,2230,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,40,6.17,3.76,0.61,2367,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,20,45,5.09,3.1,0.61,2456,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,-15,7.86,3.85,0.49,1751,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,-5,7.78,3.81,0.49,1766,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,0,7.7,3.77,0.49,1782,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,5,7.6,3.72,0.49,1796,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,10,7.52,3.69,0.49,1805,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,15,7.44,3.65,0.49,1864,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,20,7.34,3.6,0.49,1944,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,25,7.21,3.53,0.49,2073,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,30,7.04,3.45,0.49,2167,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,35,6.83,3.35,0.49,2246,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,40,6.27,3.07,0.49,2384,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,22,45,5.18,2.54,0.49,2473,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,-15,7.97,2.95,0.37,1770,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,-5,7.89,2.92,0.37,1786,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,0,7.81,2.89,0.37,1802,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,5,7.7,2.85,0.37,1816,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,10,7.63,2.82,0.37,1825,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,15,7.55,2.79,0.37,1883,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,20,7.44,2.75,0.37,1964,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,25,7.31,2.7,0.37,2092,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,30,7.14,2.64,0.37,2186,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,35,6.93,2.56,0.37,2266,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,40,6.36,2.35,0.37,2403,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,25,24,45,5.25,1.94,0.37,2493,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,-15,7.73,5.95,0.77,1727,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,-5,7.65,5.89,0.77,1743,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,0,7.57,5.83,0.77,1759,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,5,7.47,5.75,0.77,1773,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,10,7.4,5.7,0.77,1782,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,15,7.32,5.64,0.77,1841,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,20,7.22,5.56,0.77,1922,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,25,7.09,5.46,0.77,2052,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,30,6.92,5.33,0.77,2147,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,35,6.72,5.18,0.77,2228,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,40,6.17,4.75,0.77,2366,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,18,45,5.09,3.92,0.77,2457,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,-15,7.97,5.18,0.65,1752,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,-5,7.89,5.13,0.65,1767,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,0,7.8,5.07,0.65,1783,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,5,7.7,5.01,0.65,1798,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,10,7.63,4.96,0.65,1807,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,15,7.54,4.9,0.65,1866,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,20,7.44,4.84,0.65,1947,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,25,7.31,4.75,0.65,2077,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,30,7.14,4.64,0.65,2172,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,35,6.93,4.5,0.65,2252,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,40,6.36,4.13,0.65,2391,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,20,45,5.25,3.41,0.65,2481,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,-15,8.1,4.29,0.53,1768,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,-5,8.02,4.25,0.53,1784,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,0,7.94,4.21,0.53,1800,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,5,7.83,4.15,0.53,1814,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,10,7.76,4.11,0.53,1823,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,15,7.67,4.07,0.53,1883,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,20,7.57,4.01,0.53,1964,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,25,7.43,3.94,0.53,2094,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,30,7.26,3.85,0.53,2189,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,35,7.05,3.73,0.53,2269,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,40,6.47,3.43,0.53,2408,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,22,45,5.34,2.83,0.53,2498,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,-15,8.22,3.37,0.41,1788,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,-5,8.14,3.34,0.41,1804,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,0,8.05,3.3,0.41,1820,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,5,7.94,3.26,0.41,1834,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,10,7.86,3.22,0.41,1843,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,15,7.78,3.19,0.41,1902,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,20,7.67,3.15,0.41,1984,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,25,7.54,3.09,0.41,2113,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,30,7.36,3.02,0.41,2208,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,35,7.15,2.93,0.41,2289,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,40,6.56,2.69,0.41,2428,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,24,45,5.41,2.22,0.41,2518,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,-15,8.35,2.42,0.29,1811,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,-5,8.27,2.4,0.29,1827,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,0,8.18,2.37,0.29,1843,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,5,8.07,2.34,0.29,1857,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,10,7.99,2.32,0.29,1866,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,15,7.9,2.29,0.29,1925,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,20,7.79,2.26,0.29,2006,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,25,7.66,2.22,0.29,2136,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,30,7.48,2.17,0.29,2231,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,35,7.26,2.11,0.29,2312,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,40,6.66,1.93,0.29,2450,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,26,26,45,5.5,1.59,0.29,2541,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,-15,7.89,6.39,0.81,1744,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,-5,7.81,6.33,0.81,1760,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,0,7.73,6.26,0.81,1776,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,5,7.63,6.18,0.81,1791,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,10,7.55,6.12,0.81,1800,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,15,7.47,6.05,0.81,1860,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,20,7.37,5.97,0.81,1942,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,25,7.24,5.86,0.81,2073,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,30,7.07,5.72,0.81,2169,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,35,6.86,5.56,0.81,2250,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,40,6.3,5.1,0.81,2390,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,18,45,5.2,4.21,0.81,2481,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,-15,8.05,6.04,0.75,1754,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,-5,7.97,5.98,0.75,1770,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,0,7.88,5.91,0.75,1786,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
