indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,5,7.78,5.84,0.75,1801,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,10,7.7,5.78,0.75,1810,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,15,7.62,5.72,0.75,1870,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,20,7.52,5.64,0.75,1952,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,25,7.38,5.54,0.75,2083,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,30,7.21,5.41,0.75,2179,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,35,7.0,5.25,0.75,2260,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,40,6.43,4.82,0.75,2400,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,19,45,5.3,3.98,0.75,2491,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,-15,8.13,5.61,0.69,1769,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,-5,8.05,5.55,0.69,1785,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,0,7.96,5.49,0.69,1801,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,5,7.86,5.42,0.69,1816,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,10,7.78,5.37,0.69,1825,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,15,7.7,5.31,0.69,1885,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,20,7.59,5.24,0.69,1967,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,25,7.46,5.15,0.69,2098,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,30,7.28,5.02,0.69,2194,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,35,7.07,4.88,0.69,2275,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,40,6.49,4.48,0.69,2415,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,20,45,5.35,3.69,0.69,2506,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,-15,8.27,4.71,0.57,1786,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,-5,8.19,4.67,0.57,1802,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,0,8.1,4.62,0.57,1818,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,5,7.99,4.56,0.57,1833,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,10,7.91,4.51,0.57,1842,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,15,7.83,4.46,0.57,1902,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,20,7.72,4.4,0.57,1984,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,25,7.58,4.32,0.57,2115,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,30,7.41,4.22,0.57,2211,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,35,7.19,4.1,0.57,2292,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,40,6.6,3.76,0.57,2432,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,22,45,5.45,3.1,0.57,2523,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,-15,8.38,3.77,0.45,1806,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,-5,8.3,3.74,0.45,1822,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,0,8.21,3.69,0.45,1838,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,5,8.11,3.65,0.45,1853,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,10,8.03,3.61,0.45,1862,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,15,7.94,3.57,0.45,1922,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,20,7.83,3.52,0.45,2004,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,25,7.69,3.46,0.45,2135,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,30,7.51,3.38,0.45,2231,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,35,7.29,3.28,0.45,2312,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,40,6.69,3.01,0.45,2452,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,24,45,5.52,2.48,0.45,2543,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,-15,8.52,2.81,0.33,1829,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,-5,8.43,2.78,0.33,1845,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,0,8.34,2.75,0.33,1861,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,5,8.24,2.72,0.33,1876,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,10,8.15,2.69,0.33,1885,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,15,8.06,2.66,0.33,1945,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,20,7.95,2.62,0.33,2027,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,25,7.81,2.58,0.33,2158,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,30,7.63,2.52,0.33,2254,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,35,7.41,2.44,0.33,2335,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,40,6.8,2.24,0.33,2475,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,27,26,45,5.61,1.85,0.33,2566,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,-15,7.97,6.77,0.85,1762,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,-5,7.89,6.71,0.85,1778,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,0,7.8,6.63,0.85,1794,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,5,7.7,6.55,0.85,1809,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,10,7.63,6.48,0.85,1818,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,15,7.54,6.41,0.85,1878,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,20,7.44,6.32,0.85,1961,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,25,7.31,6.21,0.85,2094,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,30,7.14,6.07,0.85,2190,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,35,6.93,5.89,0.85,2273,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,40,6.36,5.41,0.85,2414,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,18,45,5.25,4.46,0.85,2506,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,-15,8.13,5.93,0.73,1787,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,-5,8.05,5.88,0.73,1803,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,0,7.96,5.81,0.73,1819,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,5,7.86,5.74,0.73,1834,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,10,7.78,5.68,0.73,1843,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,15,7.7,5.62,0.73,1903,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,20,7.59,5.54,0.73,1986,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,25,7.46,5.44,0.73,2119,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,30,7.28,5.32,0.73,2216,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,35,7.07,5.16,0.73,2298,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,40,6.49,4.74,0.73,2439,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,20,45,5.35,3.91,0.73,2531,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,-15,8.21,5.01,0.61,1804,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,-5,8.13,4.96,0.61,1820,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,0,8.04,4.91,0.61,1837,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,5,7.94,4.84,0.61,1851,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,10,7.86,4.79,0.61,1860,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,15,7.77,4.74,0.61,1921,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,20,7.67,4.68,0.61,2003,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,25,7.53,4.59,0.61,2136,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,30,7.35,4.49,0.61,2233,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,35,7.14,4.36,0.61,2315,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,40,6.56,4.0,0.61,2456,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,22,45,5.41,3.3,0.61,2549,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,-15,8.35,4.09,0.49,1824,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,-5,8.27,4.05,0.49,1840,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,0,8.18,4.01,0.49,1857,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,5,8.07,3.96,0.49,1871,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,10,7.99,3.92,0.49,1880,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,15,7.91,3.87,0.49,1941,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,20,7.8,3.82,0.49,2024,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,25,7.66,3.75,0.49,2156,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,30,7.48,3.67,0.49,2253,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,35,7.26,3.56,0.49,2335,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,40,6.67,3.27,0.49,2477,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,24,45,5.5,2.69,0.49,2569,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,-15,8.47,3.13,0.37,1848,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,-5,8.38,3.1,0.37,1864,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,0,8.29,3.07,0.37,1880,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,5,8.19,3.03,0.37,1894,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,10,8.11,3.0,0.37,1904,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,15,8.02,2.97,0.37,1964,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,20,7.91,2.93,0.37,2047,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,25,7.77,2.87,0.37,2179,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,30,7.58,2.81,0.37,2276,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,35,7.36,2.72,0.37,2358,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,40,6.76,2.5,0.37,2500,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,28,26,45,5.58,2.06,0.37,2592,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,-15,8.05,7.0,0.87,1779,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,-5,7.97,6.93,0.87,1796,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,0,7.88,6.86,0.87,1812,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,5,7.78,6.77,0.87,1827,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,10,7.7,6.7,0.87,1836,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,15,7.62,6.63,0.87,1897,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,20,7.51,6.54,0.87,1981,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,25,7.38,6.42,0.87,2114,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,30,7.21,6.27,0.87,2212,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,35,7.0,6.09,0.87,2295,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,40,6.42,5.59,0.87,2438,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,18,45,5.3,4.61,0.87,2531,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,-15,8.21,6.32,0.77,1805,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,-5,8.13,6.26,0.77,1821,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,0,8.04,6.19,0.77,1838,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,5,7.94,6.11,0.77,1852,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,10,7.86,6.05,0.77,1861,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,15,7.77,5.99,0.77,1922,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,20,7.67,5.9,0.77,2006,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,25,7.53,5.8,0.77,2140,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,30,7.35,5.66,0.77,2238,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,35,7.14,5.5,0.77,2321,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,40,6.56,5.05,0.77,2464,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,20,45,5.41,4.16,0.77,2557,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,-15,8.38,5.44,0.65,1822,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,-5,8.29,5.39,0.65,1838,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,0,8.2,5.33,0.65,1855,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,5,8.1,5.26,0.65,1870,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,10,8.02,5.21,0.65,1879,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,15,7.93,5.15,0.65,1940,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,20,7.82,5.08,0.65,2023,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,25,7.68,4.99,0.65,2157,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,30,7.5,4.88,0.65,2255,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,35,7.28,4.73,0.65,2338,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,40,6.69,4.35,0.65,2481,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,22,45,5.52,3.59,0.65,2574,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,-15,8.43,4.47,0.53,1843,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,-5,8.35,4.43,0.53,1859,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,0,8.26,4.38,0.53,1875,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,5,8.15,4.32,0.53,1890,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,10,8.07,4.28,0.53,1899,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,15,7.99,4.23,0.53,1960,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,20,7.88,4.17,0.53,2044,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,25,7.74,4.1,0.53,2178,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,30,7.55,4.0,0.53,2275,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,35,7.33,3.89,0.53,2358,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,40,6.73,3.57,0.53,2501,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,24,45,5.55,2.94,0.53,2594,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,-15,8.55,3.51,0.41,1866,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,-5,8.47,3.47,0.41,1882,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,0,8.38,3.43,0.41,1899,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,5,8.27,3.39,0.41,1913,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,10,8.19,3.36,0.41,1923,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,15,8.1,3.32,0.41,1984,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,20,7.99,3.27,0.41,2067,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,25,7.84,3.22,0.41,2201,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,30,7.66,3.14,0.41,2299,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,35,7.44,3.05,0.41,2382,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,40,6.83,2.8,0.41,2525,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,29,26,45,5.63,2.31,0.41,2618,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,-15,8.13,7.07,0.87,1797,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,-5,8.05,7.0,0.87,1814,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,0,7.96,6.92,0.87,1830,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,5,7.86,6.84,0.87,1845,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,10,7.78,6.77,0.87,1854,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,15,7.7,6.69,0.87,1916,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,20,7.59,6.6,0.87,2000,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,25,7.45,6.49,0.87,2136,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,30,7.28,6.33,0.87,2234,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,35,7.07,6.15,0.87,2318,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,40,6.49,5.64,0.87,2463,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,18,45,5.35,4.66,0.87,2557,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,-15,8.29,6.72,0.81,1823,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,-5,8.21,6.65,0.81,1839,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,0,8.12,6.58,0.81,1856,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,5,8.02,6.49,0.81,1871,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,10,7.94,6.43,0.81,1880,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,15,7.85,6.36,0.81,1942,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,20,7.74,6.27,0.81,2026,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,25,7.61,6.16,0.81,2161,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,30,7.43,6.02,0.81,2260,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,35,7.21,5.84,0.81,2344,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,40,6.62,5.36,0.81,2488,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,20,45,5.46,4.42,0.81,2582,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,-15,8.46,5.84,0.69,1840,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,-5,8.38,5.78,0.69,1857,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,0,8.28,5.72,0.69,1873,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,5,8.18,5.64,0.69,1888,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,10,8.1,5.59,0.69,1898,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,15,8.01,5.53,0.69,1959,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,20,7.9,5.45,0.69,2044,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,25,7.76,5.35,0.69,2179,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,30,7.58,5.23,0.69,2278,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,35,7.36,5.08,0.69,2361,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,40,6.75,4.66,0.69,2506,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,22,45,5.57,3.84,0.69,2600,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,-15,8.52,4.86,0.57,1861,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,-5,8.43,4.81,0.57,1877,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,0,8.34,4.76,0.57,1894,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,5,8.24,4.69,0.57,1909,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,10,8.15,4.65,0.57,1918,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,15,8.07,4.6,0.57,1980,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,20,7.95,4.53,0.57,2064,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,25,7.81,4.45,0.57,2199,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,30,7.63,4.35,0.57,2298,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,35,7.41,4.22,0.57,2382,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,40,6.8,3.88,0.57,2526,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,24,45,5.61,3.2,0.57,2620,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,-15,8.64,3.89,0.45,1885,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,-5,8.55,3.85,0.45,1901,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,0,8.46,3.81,0.45,1918,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,5,8.35,3.76,0.45,1933,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,10,8.27,3.72,0.45,1942,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,15,8.18,3.68,0.45,2004,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,20,8.07,3.63,0.45,2088,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,25,7.92,3.57,0.45,2223,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,30,7.74,3.48,0.45,2322,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,35,7.51,3.38,0.45,2406,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,40,6.9,3.1,0.45,2550,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,30,26,45,5.69,2.56,0.45,2644,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,-15,8.21,7.14,0.87,1815,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,-5,8.13,7.07,0.87,1832,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,0,8.04,6.99,0.87,1848,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,5,7.94,6.9,0.87,1863,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,10,7.86,6.84,0.87,1873,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,15,7.77,6.76,0.87,1935,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,20,7.66,6.67,0.87,2020,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,25,7.53,6.55,0.87,2157,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,30,7.35,6.4,0.87,2257,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,35,7.14,6.21,0.87,2341,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,40,6.55,5.7,0.87,2487,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,18,45,5.41,4.7,0.87,2582,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,-15,8.38,7.12,0.85,1841,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,-5,8.29,7.05,0.85,1858,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,0,8.2,6.97,0.85,1874,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,5,8.1,6.88,0.85,1889,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,10,8.02,6.82,0.85,1899,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,15,7.93,6.74,0.85,1961,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,20,7.82,6.65,0.85,2046,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,25,7.68,6.53,0.85,2183,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,30,7.5,6.38,0.85,2283,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,35,7.28,6.19,0.85,2367,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,40,6.69,5.68,0.85,2513,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,20,45,5.52,4.69,0.85,2608,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,-15,8.54,6.24,0.73,1859,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,-5,8.46,6.18,0.73,1875,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,0,8.37,6.11,0.73,1892,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,5,8.26,6.03,0.73,1907,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,10,8.18,5.97,0.73,1917,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,15,8.09,5.91,0.73,1979,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,20,7.98,5.82,0.73,2064,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,25,7.84,5.72,0.73,2201,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,30,7.65,5.59,0.73,2300,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,35,7.43,5.42,0.73,2385,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,40,6.82,4.98,0.73,2531,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,22,45,5.63,4.11,0.73,2626,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,-15,8.6,5.25,0.61,1880,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,-5,8.52,5.2,0.61,1896,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,0,8.43,5.14,0.61,1913,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,5,8.32,5.07,0.61,1928,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,10,8.24,5.02,0.61,1937,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,15,8.15,4.97,0.61,2000,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,20,8.03,4.9,0.61,2085,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,25,7.89,4.81,0.61,2221,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,30,7.71,4.7,0.61,2321,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,35,7.48,4.56,0.61,2406,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,40,6.87,4.19,0.61,2552,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,24,45,5.67,3.46,0.61,2647,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,-15,8.72,4.28,0.49,1904,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,-5,8.64,4.23,0.49,1920,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,0,8.54,4.19,0.49,1937,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,5,8.43,4.13,0.49,1952,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,10,8.35,4.09,0.49,1961,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,15,8.26,4.05,0.49,2024,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,20,8.15,3.99,0.49,2109,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,25,8.0,3.92,0.49,2245,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,30,7.81,3.83,0.49,2345,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,35,7.59,3.72,0.49,2430,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,40,6.96,3.41,0.49,2576,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,31,26,45,5.75,2.82,0.49,2671,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,-15,8.29,7.21,0.87,1833,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,-5,8.21,7.14,0.87,1850,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,0,8.12,7.06,0.87,1867,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,5,8.02,6.97,0.87,1882,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,10,7.94,6.9,0.87,1892,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,15,7.85,6.83,0.87,1954,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,20,7.74,6.73,0.87,2041,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,25,7.6,6.62,0.87,2179,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,30,7.43,6.46,0.87,2279,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,35,7.21,6.27,0.87,2365,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,40,6.62,5.76,0.87,2512,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,18,45,5.46,4.75,0.87,2608,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,-15,8.46,7.36,0.87,1860,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,-5,8.38,7.29,0.87,1876,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,0,8.29,7.21,0.87,1893,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,5,8.18,7.12,0.87,1908,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,10,8.1,7.05,0.87,1918,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,15,8.01,6.97,0.87,1981,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,20,7.9,6.87,0.87,2067,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,25,7.76,6.75,0.87,2205,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,30,7.58,6.59,0.87,2306,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,35,7.36,6.4,0.87,2391,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,40,6.75,5.88,0.87,2538,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,20,45,5.57,4.85,0.87,2634,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,-15,8.63,6.64,0.77,1877,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,-5,8.54,6.58,0.77,1894,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,0,8.45,6.51,0.77,1911,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,5,8.34,6.42,0.77,1926,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,10,8.26,6.36,0.77,1936,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,15,8.17,6.29,0.77,1999,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,20,8.06,6.2,0.77,2085,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,25,7.91,6.09,0.77,2223,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,30,7.73,5.95,0.77,2323,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,35,7.5,5.78,0.77,2409,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,40,6.89,5.3,0.77,2556,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,22,45,5.68,4.38,0.77,2652,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,-15,8.69,5.65,0.65,1898,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,-5,8.6,5.59,0.65,1915,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,0,8.51,5.53,0.65,1932,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,5,8.4,5.46,0.65,1947,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,10,8.32,5.41,0.65,1957,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,15,8.23,5.35,0.65,2020,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,20,8.11,5.27,0.65,2106,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,25,7.97,5.18,0.65,2244,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,30,7.78,5.06,0.65,2344,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,35,7.56,4.91,0.65,2430,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,40,6.94,4.51,0.65,2577,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,24,45,5.72,3.72,0.65,2673,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,-15,8.81,4.67,0.53,1923,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,-5,8.72,4.62,0.53,1939,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,0,8.63,4.57,0.53,1956,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,5,8.52,4.51,0.53,1971,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,10,8.43,4.47,0.53,1981,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,15,8.34,4.42,0.53,2044,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,20,8.23,4.36,0.53,2130,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,25,8.08,4.28,0.53,2268,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,30,7.89,4.18,0.53,2369,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,35,7.66,4.06,0.53,2454,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,40,7.03,3.73,0.53,2601,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ADT-24UX4RCL8,AUW-24U4RJ7,cooling,rated,32,26,45,5.8,3.08,0.53,2697,7.0,0.75,2260.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 94
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,-15,3.97,2.06,0.52,765,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
