indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,-5,3.93,2.04,0.52,772,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,0,3.89,2.02,0.52,779,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,5,3.84,2.0,0.52,786,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,10,3.8,1.98,0.52,790,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,15,3.76,1.95,0.52,816,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,20,3.71,1.93,0.52,852,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,25,3.64,1.89,0.52,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,30,3.56,1.85,0.52,953,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,35,3.45,1.79,0.52,989,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,40,3.17,1.65,0.52,1050,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,18,45,2.61,1.36,0.52,1091,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,-15,4.13,1.65,0.4,789,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,-5,4.09,1.64,0.4,796,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,0,4.05,1.62,0.4,803,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,5,4.0,1.6,0.4,809,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,10,3.96,1.58,0.4,813,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,15,3.91,1.57,0.4,840,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,20,3.86,1.54,0.4,876,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,25,3.79,1.52,0.4,934,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,30,3.7,1.48,0.4,976,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,35,3.59,1.44,0.4,1012,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,40,3.3,1.32,0.4,1074,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,21,20,45,2.72,1.09,0.4,1114,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,-15,4.09,2.29,0.56,773,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,-5,4.05,2.27,0.56,780,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,0,4.01,2.24,0.56,787,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,5,3.96,2.22,0.56,794,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,10,3.92,2.19,0.56,798,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,15,3.87,2.17,0.56,824,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,20,3.82,2.14,0.56,861,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,25,3.75,2.1,0.56,919,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,30,3.66,2.05,0.56,962,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,35,3.56,1.99,0.56,999,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,40,3.27,1.83,0.56,1061,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,18,45,2.69,1.51,0.56,1102,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,-15,4.22,1.86,0.44,797,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,-5,4.18,1.84,0.44,804,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,0,4.13,1.82,0.44,811,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,5,4.08,1.79,0.44,817,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,10,4.04,1.78,0.44,821,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,15,3.99,1.76,0.44,848,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,20,3.94,1.73,0.44,885,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,25,3.87,1.7,0.44,943,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,30,3.78,1.66,0.44,986,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,35,3.67,1.61,0.44,1022,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,40,3.37,1.48,0.44,1085,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,20,45,2.78,1.22,0.44,1125,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,-15,4.29,1.37,0.32,813,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,-5,4.25,1.36,0.32,820,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,0,4.2,1.34,0.32,827,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,5,4.15,1.33,0.32,834,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,10,4.11,1.31,0.32,838,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,15,4.06,1.3,0.32,864,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,20,4.0,1.28,0.32,901,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,25,3.93,1.26,0.32,959,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,30,3.84,1.23,0.32,1002,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,35,3.73,1.19,0.32,1038,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,40,3.42,1.1,0.32,1101,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,22,22,45,2.82,0.9,0.32,1142,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,-15,4.18,2.51,0.6,781,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,-5,4.13,2.48,0.6,788,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,0,4.09,2.45,0.6,795,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,5,4.04,2.42,0.6,802,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,10,4.0,2.4,0.6,806,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,15,3.95,2.37,0.6,833,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,20,3.9,2.34,0.6,870,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,25,3.83,2.3,0.6,929,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,30,3.74,2.24,0.6,972,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,35,3.63,2.18,0.6,1009,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,40,3.33,2.0,0.6,1072,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,18,45,2.75,1.65,0.6,1113,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,-15,4.3,2.07,0.48,805,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,-5,4.26,2.05,0.48,812,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,0,4.21,2.02,0.48,819,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,5,4.16,2.0,0.48,826,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,10,4.12,1.98,0.48,830,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,15,4.07,1.96,0.48,857,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,20,4.02,1.93,0.48,894,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,25,3.95,1.89,0.48,953,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,30,3.85,1.85,0.48,996,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,35,3.74,1.8,0.48,1033,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,40,3.44,1.65,0.48,1096,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,20,45,2.83,1.36,0.48,1137,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,-15,4.38,1.58,0.36,821,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,-5,4.33,1.56,0.36,828,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,0,4.29,1.54,0.36,836,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,5,4.23,1.52,0.36,842,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,10,4.19,1.51,0.36,846,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,15,4.14,1.49,0.36,873,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,20,4.09,1.47,0.36,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,25,4.01,1.44,0.36,969,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,30,3.92,1.41,0.36,1012,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,35,3.81,1.37,0.36,1049,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,40,3.49,1.26,0.36,1112,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,23,22,45,2.88,1.04,0.36,1153,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,-15,4.26,2.73,0.64,789,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,-5,4.22,2.7,0.64,796,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,0,4.17,2.67,0.64,803,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,5,4.12,2.64,0.64,810,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,10,4.08,2.61,0.64,814,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,15,4.03,2.58,0.64,841,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,20,3.98,2.55,0.64,878,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,25,3.91,2.5,0.64,938,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,30,3.82,2.44,0.64,982,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,35,3.7,2.37,0.64,1019,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,40,3.4,2.18,0.64,1083,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,18,45,2.81,1.8,0.64,1124,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,-15,4.39,2.28,0.52,813,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,-5,4.35,2.26,0.52,820,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,0,4.3,2.24,0.52,828,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,5,4.24,2.21,0.52,834,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,10,4.2,2.19,0.52,838,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,15,4.16,2.16,0.52,865,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,20,4.1,2.13,0.52,903,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,25,4.03,2.09,0.52,962,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,30,3.93,2.05,0.52,1006,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,35,3.82,1.99,0.52,1043,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,40,3.51,1.82,0.52,1107,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,20,45,2.89,1.5,0.52,1148,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,-15,4.47,1.79,0.4,829,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,-5,4.42,1.77,0.4,837,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,0,4.37,1.75,0.4,844,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,5,4.32,1.73,0.4,851,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,10,4.27,1.71,0.4,855,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,15,4.23,1.69,0.4,882,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,20,4.17,1.67,0.4,919,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,25,4.1,1.64,0.4,979,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,30,4.0,1.6,0.4,1023,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,35,3.88,1.55,0.4,1060,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,40,3.56,1.43,0.4,1123,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,22,45,2.94,1.18,0.4,1165,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,-15,4.53,1.27,0.28,849,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,-5,4.48,1.26,0.28,856,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,0,4.43,1.24,0.28,863,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,5,4.38,1.23,0.28,870,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,10,4.33,1.21,0.28,874,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,15,4.29,1.2,0.28,901,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,20,4.23,1.18,0.28,939,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,25,4.15,1.16,0.28,998,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,30,4.06,1.14,0.28,1042,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,35,3.94,1.1,0.28,1079,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,40,3.61,1.01,0.28,1143,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,24,24,45,2.98,0.84,0.28,1184,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,-15,4.39,2.99,0.68,797,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,-5,4.35,2.96,0.68,804,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,0,4.3,2.92,0.68,811,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,5,4.25,2.89,0.68,818,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,10,4.2,2.86,0.68,822,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,15,4.16,2.83,0.68,850,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,20,4.1,2.79,0.68,887,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,25,4.03,2.74,0.68,948,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,30,3.93,2.68,0.68,992,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,35,3.82,2.6,0.68,1029,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,40,3.51,2.38,0.68,1094,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,18,45,2.89,1.97,0.68,1135,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,-15,4.53,2.53,0.56,821,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,-5,4.48,2.51,0.56,828,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,0,4.43,2.48,0.56,836,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,5,4.38,2.45,0.56,842,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,10,4.33,2.43,0.56,847,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,15,4.29,2.4,0.56,874,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,20,4.23,2.37,0.56,912,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,25,4.15,2.33,0.56,972,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,30,4.05,2.27,0.56,1016,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,35,3.94,2.2,0.56,1054,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,40,3.61,2.02,0.56,1118,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,20,45,2.98,1.67,0.56,1160,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,-15,4.6,2.03,0.44,838,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,-5,4.56,2.01,0.44,845,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,0,4.51,1.98,0.44,853,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,5,4.45,1.96,0.44,859,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,10,4.41,1.94,0.44,863,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,15,4.36,1.92,0.44,891,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,20,4.3,1.89,0.44,928,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,25,4.22,1.86,0.44,989,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,30,4.12,1.81,0.44,1033,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,35,4.0,1.76,0.44,1070,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,40,3.68,1.62,0.44,1135,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,22,45,3.03,1.33,0.44,1177,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,-15,4.67,1.49,0.32,857,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,-5,4.62,1.48,0.32,865,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,0,4.57,1.46,0.32,872,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,5,4.51,1.44,0.32,879,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,10,4.47,1.43,0.32,883,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,15,4.42,1.41,0.32,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,20,4.36,1.39,0.32,948,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,25,4.28,1.37,0.32,1008,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,30,4.18,1.34,0.32,1052,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,35,4.06,1.3,0.32,1090,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,40,3.73,1.19,0.32,1154,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,25,24,45,3.07,0.98,0.32,1196,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,-15,4.53,3.26,0.72,805,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,-5,4.48,3.23,0.72,812,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,0,4.43,3.19,0.72,820,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,5,4.38,3.15,0.72,826,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,10,4.33,3.12,0.72,830,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,15,4.29,3.09,0.72,858,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,20,4.23,3.04,0.72,896,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,25,4.15,2.99,0.72,957,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,30,4.06,2.92,0.72,1002,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,35,3.94,2.84,0.72,1040,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,40,3.61,2.6,0.72,1105,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,18,45,2.98,2.15,0.72,1147,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,-15,4.67,2.8,0.6,829,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,-5,4.62,2.77,0.6,837,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,0,4.57,2.74,0.6,844,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,5,4.51,2.71,0.6,851,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,10,4.47,2.68,0.6,855,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,15,4.42,2.65,0.6,883,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,20,4.36,2.61,0.6,921,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,25,4.28,2.57,0.6,982,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,30,4.18,2.51,0.6,1026,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,35,4.06,2.43,0.6,1064,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,40,3.73,2.24,0.6,1129,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,20,45,3.07,1.84,0.6,1172,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,-15,4.75,2.28,0.48,846,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,-5,4.7,2.26,0.48,854,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,0,4.65,2.23,0.48,861,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,5,4.59,2.2,0.48,868,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,10,4.54,2.18,0.48,872,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,15,4.49,2.16,0.48,900,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,20,4.43,2.13,0.48,938,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,25,4.35,2.09,0.48,999,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,30,4.25,2.04,0.48,1043,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,35,4.13,1.98,0.48,1081,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,40,3.79,1.82,0.48,1146,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,22,45,3.13,1.5,0.48,1188,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,-15,4.81,1.73,0.36,866,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,-5,4.76,1.72,0.36,873,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,0,4.71,1.7,0.36,881,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,5,4.65,1.67,0.36,888,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,10,4.61,1.66,0.36,892,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,15,4.56,1.64,0.36,920,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,20,4.49,1.62,0.36,958,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,25,4.41,1.59,0.36,1019,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,30,4.31,1.55,0.36,1063,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,35,4.18,1.51,0.36,1101,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,40,3.84,1.38,0.36,1166,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,24,45,3.17,1.14,0.36,1208,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,-15,4.89,1.17,0.24,889,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,-5,4.84,1.16,0.24,896,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,0,4.79,1.15,0.24,904,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,5,4.73,1.13,0.24,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,10,4.68,1.12,0.24,915,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,15,4.63,1.11,0.24,942,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,20,4.57,1.1,0.24,980,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,25,4.48,1.08,0.24,1041,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,30,4.38,1.05,0.24,1086,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,35,4.25,1.02,0.24,1124,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,40,3.9,0.94,0.24,1189,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,26,26,45,3.22,0.77,0.24,1231,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,-15,4.62,3.51,0.76,813,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,-5,4.57,3.48,0.76,820,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,0,4.52,3.44,0.76,828,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,5,4.47,3.39,0.76,835,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,10,4.42,3.36,0.76,839,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,15,4.37,3.32,0.76,867,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,20,4.31,3.28,0.76,905,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,25,4.24,3.22,0.76,967,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,30,4.14,3.15,0.76,1012,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,35,4.02,3.05,0.76,1050,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,40,3.69,2.8,0.76,1116,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,18,45,3.04,2.31,0.76,1158,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,-15,4.71,3.3,0.7,823,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,-5,4.67,3.27,0.7,830,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,0,4.62,3.23,0.7,838,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,5,4.56,3.19,0.7,845,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,10,4.51,3.16,0.7,849,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,15,4.46,3.12,0.7,877,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,20,4.4,3.08,0.7,915,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,25,4.32,3.03,0.7,977,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,30,4.22,2.96,0.7,1022,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,35,4.1,2.87,0.7,1060,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,40,3.76,2.63,0.7,1126,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,19,45,3.11,2.17,0.7,1168,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,-15,4.76,3.05,0.64,838,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,-5,4.71,3.02,0.64,845,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,0,4.66,2.98,0.64,853,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,5,4.6,2.95,0.64,860,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,10,4.56,2.92,0.64,864,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,15,4.51,2.89,0.64,892,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,20,4.45,2.85,0.64,930,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,25,4.37,2.8,0.64,992,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,30,4.27,2.73,0.64,1037,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,35,4.14,2.65,0.64,1075,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,40,3.8,2.43,0.64,1141,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,20,45,3.14,2.01,0.64,1183,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,-15,4.84,2.52,0.52,855,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,-5,4.79,2.49,0.52,862,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,0,4.74,2.47,0.52,870,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,5,4.68,2.43,0.52,877,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,10,4.64,2.41,0.52,881,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,15,4.59,2.38,0.52,909,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,20,4.52,2.35,0.52,947,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,25,4.44,2.31,0.52,1009,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,30,4.34,2.26,0.52,1054,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,35,4.21,2.19,0.52,1092,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,40,3.87,2.01,0.52,1158,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,22,45,3.19,1.66,0.52,1200,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,-15,4.91,1.96,0.4,875,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,-5,4.86,1.94,0.4,882,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,0,4.81,1.92,0.4,890,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,5,4.75,1.9,0.4,897,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,10,4.7,1.88,0.4,901,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,15,4.65,1.86,0.4,929,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,20,4.59,1.83,0.4,967,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,25,4.5,1.8,0.4,1029,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,30,4.4,1.76,0.4,1074,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,35,4.27,1.71,0.4,1112,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,40,3.92,1.57,0.4,1178,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,24,45,3.23,1.29,0.4,1220,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,-15,4.99,1.4,0.28,898,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,-5,4.94,1.38,0.28,905,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,0,4.89,1.37,0.28,913,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,5,4.82,1.35,0.28,920,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,10,4.78,1.34,0.28,924,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,15,4.72,1.32,0.28,952,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,20,4.66,1.3,0.28,990,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,25,4.58,1.28,0.28,1052,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,30,4.47,1.25,0.28,1097,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,35,4.34,1.21,0.28,1135,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,40,3.98,1.12,0.28,1201,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,27,26,45,3.29,0.92,0.28,1243,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,-15,4.67,3.73,0.8,821,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,-5,4.62,3.7,0.8,828,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,0,4.57,3.66,0.8,836,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,5,4.51,3.61,0.8,843,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,10,4.47,3.57,0.8,847,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,15,4.42,3.53,0.8,876,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,20,4.36,3.49,0.8,914,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,25,4.28,3.42,0.8,977,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,30,4.18,3.34,0.8,1022,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,35,4.06,3.25,0.8,1061,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,40,3.73,2.98,0.8,1127,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,18,45,3.07,2.46,0.8,1170,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,-15,4.76,3.24,0.68,846,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,-5,4.71,3.21,0.68,854,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,0,4.66,3.17,0.68,861,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,5,4.6,3.13,0.68,868,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,10,4.56,3.1,0.68,872,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,15,4.51,3.07,0.68,901,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,20,4.45,3.02,0.68,940,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,25,4.37,2.97,0.68,1002,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,30,4.27,2.9,0.68,1047,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,35,4.14,2.82,0.68,1086,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,40,3.8,2.58,0.68,1152,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,20,45,3.14,2.13,0.68,1195,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,-15,4.81,2.69,0.56,863,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,-5,4.76,2.67,0.56,871,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,0,4.71,2.64,0.56,879,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,5,4.65,2.6,0.56,885,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,10,4.6,2.58,0.56,890,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,15,4.55,2.55,0.56,918,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,20,4.49,2.51,0.56,957,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,25,4.41,2.47,0.56,1019,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,30,4.31,2.41,0.56,1064,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,35,4.18,2.34,0.56,1103,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,40,3.84,2.15,0.56,1169,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,22,45,3.17,1.77,0.56,1213,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,-15,4.89,2.15,0.44,884,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,-5,4.84,2.13,0.44,891,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,0,4.79,2.11,0.44,899,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,5,4.73,2.08,0.44,906,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,10,4.68,2.06,0.44,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
