indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,15,4.63,2.04,0.44,938,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,20,4.57,2.01,0.44,977,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,25,4.49,1.97,0.44,1039,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,30,4.38,1.93,0.44,1085,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,35,4.25,1.87,0.44,1123,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,40,3.9,1.72,0.44,1189,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,24,45,3.22,1.42,0.44,1233,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,-15,4.96,1.59,0.32,907,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,-5,4.91,1.57,0.32,914,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,0,4.86,1.55,0.32,922,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,5,4.79,1.53,0.32,929,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,10,4.75,1.52,0.32,933,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,15,4.7,1.5,0.32,961,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,20,4.63,1.48,0.32,1000,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,25,4.55,1.46,0.32,1062,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,30,4.44,1.42,0.32,1108,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,35,4.31,1.38,0.32,1146,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,40,3.96,1.27,0.32,1213,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,28,26,45,3.27,1.05,0.32,1256,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,-15,4.71,3.86,0.82,829,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,-5,4.67,3.83,0.82,837,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,0,4.62,3.79,0.82,844,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,5,4.56,3.74,0.82,851,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,10,4.51,3.7,0.82,856,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,15,4.46,3.66,0.82,884,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,20,4.4,3.61,0.82,924,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,25,4.32,3.54,0.82,986,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,30,4.22,3.46,0.82,1032,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,35,4.1,3.36,0.82,1071,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,40,3.76,3.09,0.82,1138,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,18,45,3.1,2.55,0.82,1182,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,-15,4.81,3.46,0.72,855,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,-5,4.76,3.43,0.72,862,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,0,4.71,3.39,0.72,870,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,5,4.65,3.35,0.72,877,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,10,4.6,3.31,0.72,881,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,15,4.55,3.28,0.72,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,20,4.49,3.23,0.72,949,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,25,4.41,3.18,0.72,1012,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,30,4.31,3.1,0.72,1058,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,35,4.18,3.01,0.72,1097,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,40,3.84,2.76,0.72,1164,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,20,45,3.17,2.28,0.72,1207,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,-15,4.91,2.94,0.6,872,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,-5,4.86,2.91,0.6,880,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,0,4.8,2.88,0.6,887,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,5,4.74,2.85,0.6,894,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,10,4.7,2.82,0.6,899,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,15,4.64,2.79,0.6,927,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,20,4.58,2.75,0.6,966,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,25,4.5,2.7,0.6,1029,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,30,4.39,2.64,0.6,1075,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,35,4.27,2.56,0.6,1114,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,40,3.92,2.35,0.6,1181,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,22,45,3.23,1.94,0.6,1225,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,-15,4.94,2.37,0.48,892,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,-5,4.89,2.35,0.48,900,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,0,4.84,2.32,0.48,908,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,5,4.78,2.29,0.48,915,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,10,4.73,2.27,0.48,919,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,15,4.68,2.25,0.48,948,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,20,4.61,2.21,0.48,987,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,25,4.53,2.17,0.48,1050,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,30,4.42,2.12,0.48,1095,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,35,4.3,2.06,0.48,1134,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,40,3.94,1.89,0.48,1201,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,24,45,3.25,1.56,0.48,1245,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,-15,5.01,1.8,0.36,916,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,-5,4.96,1.79,0.36,923,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,0,4.91,1.77,0.36,931,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,5,4.84,1.74,0.36,938,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,10,4.79,1.73,0.36,942,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,15,4.74,1.71,0.36,971,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,20,4.68,1.68,0.36,1010,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,25,4.59,1.65,0.36,1073,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,30,4.49,1.62,0.36,1119,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,35,4.36,1.57,0.36,1158,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,40,4.0,1.44,0.36,1225,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,29,26,45,3.3,1.19,0.36,1268,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,-15,4.76,3.9,0.82,837,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,-5,4.71,3.86,0.82,845,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,0,4.66,3.82,0.82,853,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,5,4.6,3.77,0.82,860,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,10,4.56,3.74,0.82,864,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,15,4.51,3.7,0.82,893,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,20,4.44,3.64,0.82,933,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,25,4.37,3.58,0.82,996,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,30,4.26,3.5,0.82,1042,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,35,4.14,3.39,0.82,1082,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,40,3.8,3.12,0.82,1150,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,18,45,3.14,2.57,0.82,1194,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,-15,4.86,3.69,0.76,863,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,-5,4.81,3.66,0.76,871,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,0,4.76,3.62,0.76,879,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,5,4.7,3.57,0.76,886,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,10,4.65,3.53,0.76,890,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,15,4.6,3.5,0.76,919,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,20,4.54,3.45,0.76,959,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,25,4.46,3.39,0.76,1022,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,30,4.35,3.31,0.76,1068,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,35,4.22,3.21,0.76,1108,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,40,3.88,2.95,0.76,1175,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,20,45,3.2,2.43,0.76,1219,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,-15,4.95,3.17,0.64,881,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,-5,4.91,3.14,0.64,888,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,0,4.85,3.11,0.64,896,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,5,4.79,3.07,0.64,903,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,10,4.74,3.04,0.64,908,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,15,4.69,3.0,0.64,936,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,20,4.63,2.96,0.64,976,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,25,4.54,2.91,0.64,1039,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,30,4.44,2.84,0.64,1086,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,35,4.31,2.76,0.64,1125,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,40,3.96,2.53,0.64,1193,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,22,45,3.26,2.09,0.64,1237,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,-15,4.99,2.59,0.52,901,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,-5,4.94,2.57,0.52,909,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,0,4.89,2.54,0.52,917,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,5,4.82,2.51,0.52,924,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,10,4.78,2.48,0.52,928,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,15,4.72,2.46,0.52,957,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,20,4.66,2.42,0.52,997,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,25,4.58,2.38,0.52,1060,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,30,4.47,2.32,0.52,1106,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,35,4.34,2.26,0.52,1146,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,40,3.98,2.07,0.52,1213,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,24,45,3.29,1.71,0.52,1257,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,-15,5.06,2.02,0.4,925,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,-5,5.01,2.0,0.4,933,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,0,4.95,1.98,0.4,940,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,5,4.89,1.96,0.4,947,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,10,4.84,1.94,0.4,952,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,15,4.79,1.92,0.4,981,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,20,4.72,1.89,0.4,1020,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,25,4.64,1.86,0.4,1084,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,30,4.53,1.81,0.4,1130,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,35,4.4,1.76,0.4,1169,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,40,4.04,1.62,0.4,1237,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,30,26,45,3.33,1.33,0.4,1281,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,-15,4.81,3.94,0.82,846,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,-5,4.76,3.9,0.82,854,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,0,4.71,3.86,0.82,861,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,5,4.65,3.81,0.82,868,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,10,4.6,3.77,0.82,873,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,15,4.55,3.73,0.82,902,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,20,4.49,3.68,0.82,942,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,25,4.41,3.62,0.82,1006,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,30,4.31,3.53,0.82,1053,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,35,4.18,3.43,0.82,1093,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,40,3.84,3.15,0.82,1161,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,18,45,3.17,2.6,0.82,1206,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,-15,4.91,3.92,0.8,872,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,-5,4.86,3.89,0.8,880,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,0,4.8,3.84,0.8,887,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,5,4.74,3.79,0.8,894,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,10,4.7,3.76,0.8,899,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,15,4.65,3.72,0.8,928,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,20,4.58,3.66,0.8,968,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,25,4.5,3.6,0.8,1032,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,30,4.39,3.52,0.8,1079,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,35,4.27,3.41,0.8,1119,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,40,3.92,3.13,0.8,1187,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,20,45,3.23,2.58,0.8,1232,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,-15,5.0,3.4,0.68,890,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,-5,4.95,3.37,0.68,897,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,0,4.9,3.33,0.68,905,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,5,4.84,3.29,0.68,912,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,10,4.79,3.26,0.68,917,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,15,4.74,3.22,0.68,946,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,20,4.67,3.18,0.68,986,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,25,4.59,3.12,0.68,1050,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,30,4.48,3.05,0.68,1097,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,35,4.35,2.96,0.68,1136,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,40,3.99,2.72,0.68,1205,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,22,45,3.3,2.24,0.68,1249,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,-15,5.04,2.82,0.56,910,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,-5,4.99,2.79,0.56,918,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,0,4.94,2.76,0.56,926,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,5,4.87,2.73,0.56,933,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,10,4.82,2.7,0.56,937,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,15,4.77,2.67,0.56,967,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,20,4.71,2.64,0.56,1007,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,25,4.62,2.59,0.56,1071,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,30,4.51,2.53,0.56,1117,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,35,4.38,2.45,0.56,1157,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,40,4.02,2.25,0.56,1226,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,24,45,3.32,1.86,0.56,1270,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,-15,5.11,2.25,0.44,934,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,-5,5.06,2.23,0.44,942,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,0,5.0,2.2,0.44,950,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,5,4.94,2.17,0.44,957,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,10,4.89,2.15,0.44,961,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,15,4.84,2.13,0.44,991,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,20,4.77,2.1,0.44,1031,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,25,4.69,2.06,0.44,1095,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,30,4.58,2.01,0.44,1141,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,35,4.44,1.96,0.44,1181,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,40,4.08,1.79,0.44,1249,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,31,26,45,3.37,1.48,0.44,1294,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,-15,4.86,3.98,0.82,854,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,-5,4.81,3.94,0.82,862,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,0,4.76,3.9,0.82,870,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,5,4.69,3.85,0.82,877,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,10,4.65,3.81,0.82,882,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,15,4.6,3.77,0.82,911,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,20,4.53,3.72,0.82,952,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,25,4.45,3.65,0.82,1016,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,30,4.35,3.57,0.82,1063,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,35,4.22,3.46,0.82,1104,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,40,3.88,3.18,0.82,1173,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,18,45,3.2,2.62,0.82,1218,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,-15,4.96,4.06,0.82,881,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,-5,4.91,4.02,0.82,888,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,0,4.85,3.98,0.82,896,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,5,4.79,3.93,0.82,903,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,10,4.74,3.89,0.82,908,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,15,4.69,3.85,0.82,937,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,20,4.63,3.79,0.82,978,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,25,4.54,3.73,0.82,1042,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,30,4.44,3.64,0.82,1090,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,35,4.31,3.53,0.82,1130,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,40,3.96,3.24,0.82,1199,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,20,45,3.26,2.68,0.82,1244,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,-15,5.05,3.64,0.72,898,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,-5,5.0,3.6,0.72,906,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,0,4.95,3.56,0.72,914,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,5,4.89,3.52,0.72,921,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,10,4.84,3.48,0.72,926,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,15,4.79,3.45,0.72,955,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,20,4.72,3.4,0.72,996,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,25,4.64,3.34,0.72,1060,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,30,4.53,3.26,0.72,1108,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,35,4.4,3.16,0.72,1148,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,40,4.03,2.91,0.72,1217,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,22,45,3.33,2.4,0.72,1262,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,-15,5.09,3.05,0.6,919,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,-5,5.04,3.02,0.6,927,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,0,4.98,2.99,0.6,935,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,5,4.92,2.95,0.6,942,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,10,4.87,2.92,0.6,947,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,15,4.82,2.89,0.6,976,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,20,4.75,2.85,0.6,1017,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,25,4.67,2.8,0.6,1081,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,30,4.56,2.74,0.6,1129,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,35,4.43,2.66,0.6,1169,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,40,4.06,2.44,0.6,1238,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,24,45,3.35,2.01,0.6,1283,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,-15,5.16,2.48,0.48,944,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,-5,5.11,2.45,0.48,951,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,0,5.05,2.43,0.48,959,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,5,4.99,2.4,0.48,966,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,10,4.94,2.37,0.48,971,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,15,4.89,2.35,0.48,1000,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,20,4.82,2.31,0.48,1041,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,25,4.73,2.27,0.48,1106,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,30,4.62,2.22,0.48,1153,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,35,4.49,2.15,0.48,1193,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,40,4.12,1.98,0.48,1262,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-14UR4RCC8,AUW-14U4RS7,cooling,rated,32,26,45,3.4,1.63,0.48,1307,4.1,0.7,1060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 95
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,-15,4.84,2.52,0.52,1065,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,-5,4.79,2.49,0.52,1075,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,0,4.74,2.46,0.52,1084,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,5,4.68,2.43,0.52,1093,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,10,4.63,2.41,0.52,1099,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,15,4.58,2.38,0.52,1135,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,20,4.52,2.35,0.52,1186,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,25,4.44,2.31,0.52,1266,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,30,4.34,2.25,0.52,1325,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,35,4.21,2.19,0.52,1375,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,40,3.86,2.01,0.52,1460,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,18,45,3.19,1.66,0.52,1516,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,-15,5.04,2.02,0.4,1088,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,-5,4.99,2.0,0.4,1098,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,0,4.94,1.97,0.4,1108,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,5,4.87,1.95,0.4,1117,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,10,4.82,1.93,0.4,1122,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,15,4.77,1.91,0.4,1159,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,20,4.71,1.88,0.4,1209,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,25,4.62,1.85,0.4,1290,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,30,4.51,1.81,0.4,1348,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,35,4.38,1.75,0.4,1398,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,40,4.02,1.61,0.4,1484,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,21,20,45,3.32,1.33,0.4,1540,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,-15,4.99,2.79,0.56,1076,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,-5,4.94,2.77,0.56,1085,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,0,4.89,2.74,0.56,1095,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,5,4.82,2.7,0.56,1104,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,10,4.78,2.67,0.56,1110,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,15,4.72,2.65,0.56,1147,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,20,4.66,2.61,0.56,1198,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,25,4.58,2.56,0.56,1279,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,30,4.47,2.5,0.56,1338,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,35,4.34,2.43,0.56,1388,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,40,3.98,2.23,0.56,1475,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,18,45,3.29,1.84,0.56,1532,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,-15,5.14,2.26,0.44,1099,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,-5,5.09,2.24,0.44,1109,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,0,5.04,2.22,0.44,1119,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,5,4.97,2.19,0.44,1128,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,10,4.92,2.17,0.44,1134,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,15,4.87,2.14,0.44,1171,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,20,4.8,2.11,0.44,1221,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,25,4.72,2.08,0.44,1303,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,30,4.61,2.03,0.44,1362,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,35,4.47,1.97,0.44,1412,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,40,4.11,1.81,0.44,1499,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,20,45,3.39,1.49,0.44,1555,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,-15,5.23,1.67,0.32,1116,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,-5,5.18,1.66,0.32,1125,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,0,5.12,1.64,0.32,1135,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,5,5.06,1.62,0.32,1144,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,10,5.01,1.6,0.32,1150,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,15,4.95,1.58,0.32,1187,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,20,4.88,1.56,0.32,1238,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,25,4.8,1.54,0.32,1319,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,30,4.68,1.5,0.32,1378,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,35,4.55,1.46,0.32,1428,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,40,4.18,1.34,0.32,1515,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,22,22,45,3.44,1.1,0.32,1571,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,-15,5.09,3.06,0.6,1087,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,-5,5.04,3.02,0.6,1096,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,0,4.99,2.99,0.6,1107,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,5,4.92,2.95,0.6,1116,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,10,4.87,2.92,0.6,1121,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,15,4.82,2.89,0.6,1159,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,20,4.75,2.85,0.6,1210,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,25,4.67,2.8,0.6,1292,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,30,4.56,2.74,0.6,1352,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,35,4.43,2.66,0.6,1402,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,40,4.06,2.44,0.6,1490,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,18,45,3.35,2.01,0.6,1547,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,-15,5.25,2.52,0.48,1111,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,-5,5.2,2.49,0.48,1120,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,0,5.14,2.47,0.48,1131,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,5,5.07,2.44,0.48,1140,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,10,5.02,2.41,0.48,1145,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,15,4.97,2.38,0.48,1183,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,20,4.9,2.35,0.48,1234,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,25,4.81,2.31,0.48,1316,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,30,4.7,2.26,0.48,1376,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,35,4.56,2.19,0.48,1426,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,40,4.19,2.01,0.48,1514,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,20,45,3.46,1.66,0.48,1571,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,-15,5.34,1.92,0.36,1127,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,-5,5.28,1.9,0.36,1137,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,0,5.23,1.88,0.36,1147,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,5,5.16,1.86,0.36,1156,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,10,5.11,1.84,0.36,1162,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,15,5.05,1.82,0.36,1199,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,20,4.98,1.79,0.36,1250,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,25,4.89,1.76,0.36,1332,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,30,4.78,1.72,0.36,1392,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,35,4.64,1.67,0.36,1443,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,40,4.26,1.53,0.36,1530,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,23,22,45,3.51,1.27,0.36,1587,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,-15,5.2,3.33,0.64,1097,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,-5,5.14,3.29,0.64,1108,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,0,5.09,3.26,0.64,1118,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,5,5.02,3.21,0.64,1127,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,10,4.97,3.18,0.64,1132,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,15,4.92,3.15,0.64,1170,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,20,4.85,3.1,0.64,1222,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,25,4.77,3.05,0.64,1305,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
