indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,30,4.65,2.98,0.64,1365,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,35,4.52,2.89,0.64,1417,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,40,4.15,2.65,0.64,1505,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,18,45,3.42,2.19,0.64,1563,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,-15,5.35,2.78,0.52,1122,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,-5,5.3,2.76,0.52,1132,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,0,5.24,2.73,0.52,1142,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,5,5.18,2.69,0.52,1151,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,10,5.13,2.67,0.52,1157,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,15,5.07,2.64,0.52,1195,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,20,5.0,2.6,0.52,1246,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,25,4.91,2.55,0.52,1329,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,30,4.8,2.49,0.52,1390,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,35,4.66,2.42,0.52,1441,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,40,4.27,2.22,0.52,1529,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,20,45,3.53,1.83,0.52,1587,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,-15,5.45,2.18,0.4,1138,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,-5,5.39,2.16,0.4,1148,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,0,5.33,2.13,0.4,1158,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,5,5.26,2.11,0.4,1168,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,10,5.21,2.09,0.4,1173,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,15,5.16,2.06,0.4,1211,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,20,5.08,2.03,0.4,1263,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,25,4.99,2.0,0.4,1346,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,30,4.88,1.95,0.4,1406,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,35,4.74,1.89,0.4,1457,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,40,4.35,1.74,0.4,1546,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,22,45,3.59,1.43,0.4,1603,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,-15,5.52,1.55,0.28,1158,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,-5,5.47,1.53,0.28,1168,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,0,5.41,1.51,0.28,1178,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,5,5.34,1.49,0.28,1187,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,10,5.29,1.48,0.28,1193,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,15,5.23,1.46,0.28,1230,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,20,5.16,1.44,0.28,1282,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,25,5.06,1.42,0.28,1365,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,30,4.95,1.38,0.28,1425,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,35,4.8,1.34,0.28,1477,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,40,4.41,1.23,0.28,1565,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,24,24,45,3.64,1.02,0.28,1623,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,-15,5.36,3.64,0.68,1109,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,-5,5.3,3.61,0.68,1119,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,0,5.25,3.57,0.68,1129,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,5,5.18,3.52,0.68,1138,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,10,5.13,3.49,0.68,1144,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,15,5.07,3.45,0.68,1182,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,20,5.0,3.4,0.68,1234,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,25,4.91,3.34,0.68,1318,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,30,4.8,3.26,0.68,1379,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,35,4.66,3.17,0.68,1431,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,40,4.28,2.91,0.68,1520,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,18,45,3.53,2.4,0.68,1578,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,-15,5.52,3.09,0.56,1133,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,-5,5.47,3.06,0.56,1143,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,0,5.41,3.03,0.56,1153,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,5,5.34,2.99,0.56,1163,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,10,5.28,2.96,0.56,1168,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,15,5.23,2.93,0.56,1207,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,20,5.15,2.89,0.56,1259,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,25,5.06,2.84,0.56,1342,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,30,4.94,2.77,0.56,1404,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,35,4.8,2.69,0.56,1455,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,40,4.41,2.47,0.56,1545,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,20,45,3.64,2.04,0.56,1603,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,-15,5.61,2.47,0.44,1150,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,-5,5.56,2.45,0.44,1160,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,0,5.5,2.42,0.44,1170,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,5,5.43,2.39,0.44,1179,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,10,5.37,2.36,0.44,1185,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,15,5.32,2.34,0.44,1223,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,20,5.24,2.31,0.44,1275,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,25,5.15,2.27,0.44,1359,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,30,5.03,2.21,0.44,1420,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,35,4.88,2.15,0.44,1472,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,40,4.48,1.97,0.44,1561,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,22,45,3.7,1.63,0.44,1620,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,-15,5.69,1.82,0.32,1169,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,-5,5.64,1.8,0.32,1179,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,0,5.58,1.78,0.32,1190,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,5,5.5,1.76,0.32,1199,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,10,5.45,1.74,0.32,1205,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,15,5.39,1.72,0.32,1243,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,20,5.32,1.7,0.32,1295,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,25,5.22,1.67,0.32,1379,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,30,5.1,1.63,0.32,1440,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,35,4.95,1.58,0.32,1492,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,40,4.54,1.45,0.32,1581,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,25,24,45,3.75,1.2,0.32,1639,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,-15,5.52,3.98,0.72,1120,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,-5,5.47,3.94,0.72,1130,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,0,5.41,3.89,0.72,1140,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,5,5.34,3.84,0.72,1150,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,10,5.29,3.81,0.72,1155,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,15,5.23,3.76,0.72,1194,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,20,5.16,3.71,0.72,1247,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,25,5.06,3.65,0.72,1331,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,30,4.95,3.56,0.72,1393,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,35,4.8,3.46,0.72,1445,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,40,4.41,3.17,0.72,1536,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,18,45,3.64,2.62,0.72,1594,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,-15,5.69,3.41,0.6,1145,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,-5,5.63,3.38,0.6,1155,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,0,5.57,3.34,0.6,1165,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,5,5.5,3.3,0.6,1174,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,10,5.45,3.27,0.6,1180,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,15,5.39,3.23,0.6,1219,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,20,5.31,3.19,0.6,1272,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,25,5.22,3.13,0.6,1356,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,30,5.1,3.06,0.6,1418,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,35,4.95,2.97,0.6,1470,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,40,4.54,2.73,0.6,1560,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,20,45,3.75,2.25,0.6,1619,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,-15,5.79,2.78,0.48,1161,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,-5,5.73,2.75,0.48,1172,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,0,5.67,2.72,0.48,1182,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,5,5.6,2.69,0.48,1191,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,10,5.54,2.66,0.48,1197,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,15,5.48,2.63,0.48,1236,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,20,5.4,2.59,0.48,1288,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,25,5.31,2.55,0.48,1373,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,30,5.18,2.49,0.48,1435,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,35,5.03,2.42,0.48,1487,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,40,4.62,2.22,0.48,1577,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,22,45,3.81,1.83,0.48,1636,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,-15,5.87,2.11,0.36,1181,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,-5,5.81,2.09,0.36,1191,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,0,5.75,2.07,0.36,1202,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,5,5.67,2.04,0.36,1211,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,10,5.62,2.02,0.36,1217,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,15,5.56,2.0,0.36,1255,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,20,5.48,1.97,0.36,1308,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,25,5.38,1.94,0.36,1393,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,30,5.26,1.89,0.36,1454,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,35,5.1,1.84,0.36,1507,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,40,4.69,1.69,0.36,1597,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,24,45,3.87,1.39,0.36,1656,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,-15,5.96,1.43,0.24,1204,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,-5,5.9,1.42,0.24,1214,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,0,5.84,1.4,0.24,1225,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,5,5.76,1.38,0.24,1234,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,10,5.71,1.37,0.24,1240,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,15,5.65,1.35,0.24,1278,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,20,5.57,1.34,0.24,1331,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,25,5.47,1.31,0.24,1415,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,30,5.34,1.28,0.24,1477,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,35,5.19,1.24,0.24,1530,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,40,4.76,1.14,0.24,1620,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,26,26,45,3.93,0.94,0.24,1679,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,-15,5.63,4.28,0.76,1131,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,-5,5.58,4.24,0.76,1141,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,0,5.52,4.19,0.76,1152,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,5,5.45,4.14,0.76,1161,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,10,5.39,4.1,0.76,1167,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,15,5.33,4.05,0.76,1206,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,20,5.26,4.0,0.76,1259,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,25,5.17,3.93,0.76,1345,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,30,5.05,3.84,0.76,1407,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,35,4.9,3.72,0.76,1460,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,40,4.5,3.42,0.76,1551,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,18,45,3.71,2.82,0.76,1610,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,-15,5.75,4.02,0.7,1141,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,-5,5.69,3.98,0.7,1151,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,0,5.63,3.94,0.7,1162,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,5,5.56,3.89,0.7,1171,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,10,5.5,3.85,0.7,1177,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,15,5.44,3.81,0.7,1216,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,20,5.37,3.76,0.7,1269,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,25,5.27,3.69,0.7,1355,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,30,5.15,3.61,0.7,1417,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,35,5.0,3.5,0.7,1470,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,40,4.59,3.21,0.7,1561,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,19,45,3.79,2.65,0.7,1620,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,-15,5.81,3.72,0.64,1156,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,-5,5.75,3.68,0.64,1166,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,0,5.69,3.64,0.64,1177,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,5,5.61,3.59,0.64,1186,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,10,5.56,3.56,0.64,1192,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,15,5.5,3.52,0.64,1231,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,20,5.42,3.47,0.64,1284,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,25,5.33,3.41,0.64,1370,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,30,5.2,3.33,0.64,1432,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,35,5.05,3.23,0.64,1485,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,40,4.64,2.97,0.64,1576,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,20,45,3.82,2.45,0.64,1635,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,-15,5.91,3.07,0.52,1173,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,-5,5.85,3.04,0.52,1183,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,0,5.78,3.01,0.52,1194,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,5,5.71,2.97,0.52,1203,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,10,5.65,2.94,0.52,1209,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,15,5.59,2.91,0.52,1248,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,20,5.51,2.87,0.52,1301,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,25,5.42,2.82,0.52,1387,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,30,5.29,2.75,0.52,1449,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,35,5.14,2.67,0.52,1502,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,40,4.71,2.45,0.52,1593,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,22,45,3.89,2.02,0.52,1652,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,-15,5.99,2.4,0.4,1193,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,-5,5.93,2.37,0.4,1203,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,0,5.86,2.35,0.4,1214,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,5,5.79,2.32,0.4,1223,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,10,5.73,2.29,0.4,1229,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,15,5.67,2.27,0.4,1268,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,20,5.59,2.24,0.4,1321,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,25,5.49,2.2,0.4,1407,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,30,5.36,2.15,0.4,1469,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,35,5.21,2.08,0.4,1522,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,40,4.78,1.91,0.4,1613,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,24,45,3.94,1.58,0.4,1672,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,-15,6.08,1.7,0.28,1216,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,-5,6.02,1.69,0.28,1226,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,0,5.96,1.67,0.28,1237,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,5,5.88,1.65,0.28,1246,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,10,5.82,1.63,0.28,1252,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,15,5.76,1.61,0.28,1291,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,20,5.68,1.59,0.28,1344,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,25,5.58,1.56,0.28,1430,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,30,5.45,1.53,0.28,1492,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,35,5.29,1.48,0.28,1545,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,40,4.86,1.36,0.28,1636,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,27,26,45,4.01,1.12,0.28,1695,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,-15,5.69,4.55,0.8,1142,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,-5,5.63,4.51,0.8,1153,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,0,5.57,4.46,0.8,1163,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,5,5.5,4.4,0.8,1173,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,10,5.45,4.36,0.8,1179,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,15,5.39,4.31,0.8,1218,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,20,5.31,4.25,0.8,1272,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,25,5.22,4.18,0.8,1358,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,30,5.1,4.08,0.8,1421,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,35,4.95,3.96,0.8,1475,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,40,4.54,3.63,0.8,1567,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,18,45,3.75,3.0,0.8,1627,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,-15,5.81,3.95,0.68,1168,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,-5,5.75,3.91,0.68,1178,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,0,5.69,3.87,0.68,1189,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,5,5.61,3.82,0.68,1198,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,10,5.56,3.78,0.68,1204,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,15,5.5,3.74,0.68,1243,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,20,5.42,3.69,0.68,1297,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,25,5.33,3.62,0.68,1383,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,30,5.2,3.54,0.68,1446,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,35,5.05,3.43,0.68,1500,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,40,4.64,3.15,0.68,1592,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,20,45,3.82,2.6,0.68,1652,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,-15,5.87,3.28,0.56,1185,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,-5,5.81,3.25,0.56,1195,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,0,5.74,3.22,0.56,1206,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,5,5.67,3.18,0.56,1215,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,10,5.61,3.14,0.56,1221,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,15,5.55,3.11,0.56,1261,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,20,5.48,3.07,0.56,1314,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,25,5.38,3.01,0.56,1401,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,30,5.25,2.94,0.56,1464,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,35,5.1,2.86,0.56,1517,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,40,4.68,2.62,0.56,1609,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,22,45,3.86,2.16,0.56,1669,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,-15,5.97,2.62,0.44,1205,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,-5,5.91,2.6,0.44,1215,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,0,5.84,2.57,0.44,1226,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,5,5.77,2.54,0.44,1235,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,10,5.71,2.51,0.44,1241,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,15,5.65,2.48,0.44,1281,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,20,5.57,2.45,0.44,1335,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,25,5.47,2.41,0.44,1421,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,30,5.34,2.35,0.44,1484,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,35,5.19,2.28,0.44,1537,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,40,4.76,2.1,0.44,1629,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,24,45,3.93,1.73,0.44,1689,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,-15,6.05,1.94,0.32,1228,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,-5,5.99,1.92,0.32,1239,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,0,5.92,1.9,0.32,1249,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,5,5.85,1.87,0.32,1259,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,10,5.79,1.85,0.32,1265,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,15,5.73,1.83,0.32,1304,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,20,5.65,1.81,0.32,1358,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,25,5.55,1.78,0.32,1444,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,30,5.42,1.73,0.32,1507,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,35,5.26,1.68,0.32,1560,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,40,4.83,1.55,0.32,1653,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,28,26,45,3.98,1.27,0.32,1712,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,-15,5.75,4.71,0.82,1154,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,-5,5.69,4.67,0.82,1164,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,0,5.63,4.62,0.82,1175,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,5,5.56,4.56,0.82,1185,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,10,5.5,4.51,0.82,1191,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,15,5.44,4.46,0.82,1230,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,20,5.37,4.4,0.82,1285,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,25,5.27,4.32,0.82,1372,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,30,5.15,4.22,0.82,1435,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,35,5.0,4.1,0.82,1489,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,40,4.59,3.76,0.82,1582,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,18,45,3.79,3.1,0.82,1643,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,-15,5.87,4.22,0.72,1179,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,-5,5.81,4.18,0.72,1190,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,0,5.74,4.14,0.72,1201,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,5,5.67,4.08,0.72,1210,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,10,5.61,4.04,0.72,1216,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,15,5.55,4.0,0.72,1256,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,20,5.48,3.94,0.72,1310,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,25,5.38,3.87,0.72,1397,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,30,5.25,3.78,0.72,1461,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,35,5.1,3.67,0.72,1515,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,40,4.68,3.37,0.72,1608,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,20,45,3.86,2.78,0.72,1668,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,-15,5.98,3.59,0.6,1197,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,-5,5.92,3.55,0.6,1207,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,0,5.86,3.52,0.6,1218,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,5,5.78,3.47,0.6,1227,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,10,5.73,3.44,0.6,1233,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,15,5.66,3.4,0.6,1273,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,20,5.59,3.35,0.6,1328,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,25,5.49,3.29,0.6,1415,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,30,5.36,3.22,0.6,1478,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,35,5.2,3.12,0.6,1532,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,40,4.78,2.87,0.6,1625,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,22,45,3.94,2.36,0.6,1686,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,-15,6.02,2.89,0.48,1217,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,-5,5.97,2.86,0.48,1228,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,0,5.9,2.83,0.48,1238,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,5,5.82,2.8,0.48,1248,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,10,5.77,2.77,0.48,1254,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,15,5.7,2.74,0.48,1294,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,20,5.63,2.7,0.48,1348,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,25,5.53,2.65,0.48,1435,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,30,5.4,2.59,0.48,1499,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,35,5.24,2.51,0.48,1553,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,40,4.81,2.31,0.48,1646,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,24,45,3.97,1.9,0.48,1706,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,-15,6.11,2.2,0.36,1241,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,-5,6.05,2.18,0.36,1251,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,0,5.98,2.15,0.36,1262,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,5,5.91,2.13,0.36,1271,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,10,5.85,2.11,0.36,1277,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,15,5.78,2.08,0.36,1317,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,20,5.7,2.05,0.36,1371,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,25,5.6,2.02,0.36,1458,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,30,5.47,1.97,0.36,1522,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,35,5.31,1.91,0.36,1576,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,40,4.88,1.76,0.36,1669,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,29,26,45,4.02,1.45,0.36,1730,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,-15,5.81,4.76,0.82,1165,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,-5,5.75,4.71,0.82,1176,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,0,5.69,4.66,0.82,1187,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,5,5.61,4.6,0.82,1196,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,10,5.56,4.56,0.82,1203,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,15,5.5,4.51,0.82,1243,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,20,5.42,4.44,0.82,1298,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,25,5.32,4.37,0.82,1385,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,30,5.2,4.26,0.82,1450,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,35,5.05,4.14,0.82,1504,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,40,4.63,3.8,0.82,1598,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,18,45,3.82,3.14,0.82,1659,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,-15,5.92,4.5,0.76,1191,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,-5,5.87,4.46,0.76,1202,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,0,5.8,4.41,0.76,1213,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,5,5.73,4.35,0.76,1222,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,10,5.67,4.31,0.76,1228,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,15,5.61,4.26,0.76,1268,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,20,5.53,4.2,0.76,1323,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,25,5.43,4.13,0.76,1411,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,30,5.31,4.03,0.76,1475,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,35,5.15,3.92,0.76,1530,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
