indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,40,4.73,3.59,0.76,1624,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,20,45,3.9,2.97,0.76,1685,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,-15,6.04,3.87,0.64,1209,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,-5,5.98,3.83,0.64,1219,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,0,5.92,3.79,0.64,1230,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,5,5.84,3.74,0.64,1240,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,10,5.78,3.7,0.64,1246,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,15,5.72,3.66,0.64,1286,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,20,5.64,3.61,0.64,1341,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,25,5.54,3.55,0.64,1429,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,30,5.41,3.46,0.64,1493,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,35,5.25,3.36,0.64,1548,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,40,4.82,3.09,0.64,1641,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,22,45,3.98,2.55,0.64,1703,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,-15,6.08,3.16,0.52,1229,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,-5,6.02,3.13,0.52,1240,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,0,5.96,3.1,0.52,1251,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,5,5.88,3.06,0.52,1260,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,10,5.82,3.03,0.52,1266,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,15,5.76,3.0,0.52,1306,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,20,5.68,2.95,0.52,1361,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,25,5.58,2.9,0.52,1449,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,30,5.45,2.83,0.52,1514,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,35,5.29,2.75,0.52,1568,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,40,4.86,2.53,0.52,1662,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,24,45,4.01,2.08,0.52,1723,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,-15,6.17,2.47,0.4,1253,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,-5,6.11,2.44,0.4,1264,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,0,6.04,2.42,0.4,1274,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,5,5.96,2.39,0.4,1284,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,10,5.91,2.36,0.4,1290,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,15,5.84,2.34,0.4,1330,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,20,5.76,2.3,0.4,1385,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,25,5.66,2.26,0.4,1473,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,30,5.53,2.21,0.4,1537,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,35,5.37,2.15,0.4,1592,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,40,4.93,1.97,0.4,1686,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,30,26,45,4.06,1.63,0.4,1747,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,-15,5.86,4.81,0.82,1177,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,-5,5.81,4.76,0.82,1188,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,0,5.74,4.71,0.82,1199,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,5,5.67,4.65,0.82,1208,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,10,5.61,4.6,0.82,1215,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,15,5.55,4.55,0.82,1255,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,20,5.47,4.49,0.82,1311,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,25,5.38,4.41,0.82,1399,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,30,5.25,4.31,0.82,1464,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,35,5.1,4.18,0.82,1519,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,40,4.68,3.84,0.82,1614,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,18,45,3.86,3.17,0.82,1676,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,-15,5.98,4.79,0.8,1203,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,-5,5.92,4.74,0.8,1214,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,0,5.86,4.69,0.8,1225,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,5,5.78,4.63,0.8,1234,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,10,5.73,4.58,0.8,1241,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,15,5.66,4.53,0.8,1281,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,20,5.59,4.47,0.8,1337,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,25,5.49,4.39,0.8,1425,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,30,5.36,4.29,0.8,1490,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,35,5.2,4.16,0.8,1545,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,40,4.78,3.82,0.8,1640,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,20,45,3.94,3.15,0.8,1702,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,-15,6.1,4.15,0.68,1221,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,-5,6.04,4.11,0.68,1231,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,0,5.98,4.06,0.68,1242,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,5,5.9,4.01,0.68,1252,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,10,5.84,3.97,0.68,1258,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,15,5.78,3.93,0.68,1299,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,20,5.7,3.87,0.68,1354,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,25,5.6,3.81,0.68,1443,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,30,5.47,3.72,0.68,1508,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,35,5.31,3.61,0.68,1563,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,40,4.87,3.31,0.68,1658,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,22,45,4.02,2.73,0.68,1720,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,-15,6.15,3.44,0.56,1242,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,-5,6.08,3.41,0.56,1252,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,0,6.02,3.37,0.56,1263,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,5,5.94,3.33,0.56,1273,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,10,5.88,3.29,0.56,1279,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,15,5.82,3.26,0.56,1320,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,20,5.74,3.21,0.56,1375,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,25,5.64,3.16,0.56,1464,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,30,5.5,3.08,0.56,1529,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,35,5.34,2.99,0.56,1584,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,40,4.91,2.75,0.56,1679,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,24,45,4.05,2.27,0.56,1740,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,-15,6.23,2.74,0.44,1265,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,-5,6.17,2.71,0.44,1276,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,0,6.1,2.69,0.44,1287,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,5,6.02,2.65,0.44,1297,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,10,5.96,2.62,0.44,1303,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,15,5.9,2.6,0.44,1343,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,20,5.82,2.56,0.44,1399,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,25,5.72,2.51,0.44,1488,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,30,5.58,2.46,0.44,1553,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,35,5.42,2.38,0.44,1608,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,40,4.97,2.19,0.44,1703,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,31,26,45,4.1,1.81,0.44,1764,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,-15,5.92,4.86,0.82,1189,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,-5,5.86,4.81,0.82,1200,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,0,5.8,4.76,0.82,1211,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,5,5.73,4.69,0.82,1221,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,10,5.67,4.65,0.82,1227,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,15,5.61,4.6,0.82,1268,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,20,5.53,4.53,0.82,1324,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,25,5.43,4.45,0.82,1413,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,30,5.3,4.35,0.82,1479,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,35,5.15,4.22,0.82,1534,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,40,4.73,3.88,0.82,1630,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,18,45,3.9,3.2,0.82,1693,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,-15,6.04,4.96,0.82,1215,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,-5,5.98,4.91,0.82,1226,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,0,5.92,4.85,0.82,1237,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,5,5.84,4.79,0.82,1247,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,10,5.78,4.74,0.82,1253,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,15,5.72,4.69,0.82,1294,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,20,5.64,4.63,0.82,1350,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,25,5.54,4.54,0.82,1440,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,30,5.41,4.44,0.82,1505,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,35,5.26,4.31,0.82,1561,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,40,4.82,3.96,0.82,1657,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,20,45,3.98,3.26,0.82,1719,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,-15,6.16,4.44,0.72,1233,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,-5,6.1,4.39,0.72,1244,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,0,6.04,4.35,0.72,1255,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,5,5.96,4.29,0.72,1265,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,10,5.9,4.25,0.72,1271,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,15,5.84,4.2,0.72,1312,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,20,5.76,4.14,0.72,1368,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,25,5.65,4.07,0.72,1457,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,30,5.52,3.98,0.72,1523,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,35,5.36,3.86,0.72,1579,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,40,4.92,3.54,0.72,1674,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,22,45,4.06,2.92,0.72,1737,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,-15,6.21,3.72,0.6,1254,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,-5,6.15,3.69,0.6,1265,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,0,6.08,3.65,0.6,1276,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,5,6.0,3.6,0.6,1286,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,10,5.94,3.56,0.6,1292,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,15,5.88,3.53,0.6,1333,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,20,5.8,3.48,0.6,1389,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,25,5.69,3.42,0.6,1478,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,30,5.56,3.34,0.6,1544,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,35,5.4,3.24,0.6,1600,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,40,4.96,2.97,0.6,1695,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,24,45,4.09,2.45,0.6,1758,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,-15,6.29,3.02,0.48,1278,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,-5,6.23,2.99,0.48,1289,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,0,6.16,2.96,0.48,1300,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,5,6.08,2.92,0.48,1310,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,10,6.02,2.89,0.48,1316,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,15,5.96,2.86,0.48,1357,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,20,5.88,2.82,0.48,1413,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,25,5.77,2.77,0.48,1503,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,30,5.64,2.71,0.48,1568,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,35,5.47,2.63,0.48,1624,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,40,5.02,2.41,0.48,1720,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-18UR4RCC8,AUW-18U4RS7,cooling,rated,32,26,45,4.15,1.99,0.48,1782,5.0,0.7,1470.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 96
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,-15,6.0,3.12,0.52,1211,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,-5,5.94,3.09,0.52,1222,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,0,5.88,3.06,0.52,1233,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,5,5.8,3.02,0.52,1243,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,10,5.74,2.99,0.52,1250,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,15,5.68,2.95,0.52,1291,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,20,5.6,2.91,0.52,1348,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,25,5.5,2.86,0.52,1440,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,30,5.38,2.8,0.52,1506,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,35,5.22,2.71,0.52,1563,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,40,4.79,2.49,0.52,1660,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,18,45,3.95,2.06,0.52,1724,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,-15,6.25,2.5,0.4,1235,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,-5,6.19,2.48,0.4,1246,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,0,6.12,2.45,0.4,1257,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,5,6.04,2.42,0.4,1267,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,10,5.98,2.39,0.4,1273,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,15,5.92,2.37,0.4,1315,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,20,5.84,2.33,0.4,1372,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,25,5.73,2.29,0.4,1463,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,30,5.6,2.24,0.4,1530,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,35,5.43,2.17,0.4,1586,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,40,4.99,2.0,0.4,1684,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,21,20,45,4.12,1.65,0.4,1747,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,-15,6.19,3.47,0.56,1223,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,-5,6.13,3.43,0.56,1234,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,0,6.06,3.39,0.56,1246,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,5,5.98,3.35,0.56,1256,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,10,5.92,3.32,0.56,1262,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,15,5.86,3.28,0.56,1304,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,20,5.78,3.24,0.56,1362,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,25,5.68,3.18,0.56,1454,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,30,5.54,3.1,0.56,1521,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,35,5.38,3.01,0.56,1579,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,40,4.94,2.77,0.56,1677,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,18,45,4.08,2.28,0.56,1741,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,-15,6.38,2.81,0.44,1247,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,-5,6.31,2.78,0.44,1258,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,0,6.25,2.75,0.44,1270,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,5,6.16,2.71,0.44,1280,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,10,6.1,2.69,0.44,1286,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,15,6.04,2.66,0.44,1328,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,20,5.95,2.62,0.44,1386,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,25,5.85,2.57,0.44,1478,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,30,5.71,2.51,0.44,1545,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,35,5.55,2.44,0.44,1602,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,40,5.09,2.24,0.44,1701,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,20,45,4.2,1.85,0.44,1765,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,-15,6.49,2.08,0.32,1263,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,-5,6.42,2.05,0.32,1274,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,0,6.35,2.03,0.32,1286,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,5,6.27,2.01,0.32,1296,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,10,6.21,1.99,0.32,1302,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,15,6.14,1.96,0.32,1344,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,20,6.06,1.94,0.32,1402,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,25,5.95,1.9,0.32,1494,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,30,5.81,1.86,0.32,1561,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,35,5.64,1.8,0.32,1619,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,40,5.18,1.66,0.32,1717,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,22,22,45,4.27,1.37,0.32,1781,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,-15,6.31,3.79,0.6,1236,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,-5,6.25,3.75,0.6,1247,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,0,6.18,3.71,0.6,1258,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,5,6.1,3.66,0.6,1269,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,10,6.04,3.63,0.6,1275,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,15,5.98,3.59,0.6,1317,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,20,5.9,3.54,0.6,1376,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,25,5.79,3.47,0.6,1469,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,30,5.66,3.39,0.6,1537,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,35,5.49,3.29,0.6,1595,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,40,5.04,3.02,0.6,1694,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,18,45,4.16,2.49,0.6,1759,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,-15,6.51,3.12,0.48,1260,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,-5,6.44,3.09,0.48,1271,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,0,6.37,3.06,0.48,1282,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,5,6.29,3.02,0.48,1293,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,10,6.23,2.99,0.48,1299,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,15,6.16,2.96,0.48,1341,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,20,6.08,2.92,0.48,1400,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,25,5.97,2.86,0.48,1493,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,30,5.83,2.8,0.48,1561,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,35,5.66,2.72,0.48,1619,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,40,5.19,2.49,0.48,1718,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,20,45,4.29,2.06,0.48,1783,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,-15,6.62,2.38,0.36,1276,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,-5,6.55,2.36,0.36,1287,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,0,6.48,2.33,0.36,1299,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,5,6.4,2.3,0.36,1309,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,10,6.33,2.28,0.36,1315,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,15,6.27,2.26,0.36,1358,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,20,6.18,2.22,0.36,1416,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,25,6.07,2.19,0.36,1509,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,30,5.93,2.13,0.36,1577,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,35,5.75,2.07,0.36,1635,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,40,5.28,1.9,0.36,1734,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,23,22,45,4.36,1.57,0.36,1799,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,-15,6.44,4.12,0.64,1248,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,-5,6.38,4.08,0.64,1260,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,0,6.31,4.04,0.64,1271,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,5,6.23,3.99,0.64,1281,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,10,6.17,3.95,0.64,1288,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,15,6.1,3.9,0.64,1331,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,20,6.02,3.85,0.64,1390,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,25,5.91,3.78,0.64,1484,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,30,5.77,3.69,0.64,1552,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,35,5.6,3.59,0.64,1611,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,40,5.14,3.29,0.64,1711,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,18,45,4.24,2.72,0.64,1777,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,-15,6.64,3.45,0.52,1272,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,-5,6.57,3.42,0.52,1284,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,0,6.5,3.38,0.52,1295,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,5,6.42,3.34,0.52,1306,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,10,6.36,3.3,0.52,1312,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,15,6.29,3.27,0.52,1355,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,20,6.2,3.22,0.52,1414,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,25,6.09,3.17,0.52,1508,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,30,5.95,3.09,0.52,1577,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,35,5.77,3.0,0.52,1635,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,40,5.3,2.76,0.52,1735,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,20,45,4.37,2.27,0.52,1801,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,-15,6.75,2.7,0.4,1289,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,-5,6.69,2.67,0.4,1300,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,0,6.61,2.65,0.4,1312,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,5,6.53,2.61,0.4,1322,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,10,6.46,2.59,0.4,1329,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,15,6.39,2.56,0.4,1372,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,20,6.31,2.52,0.4,1430,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,25,6.19,2.48,0.4,1524,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,30,6.05,2.42,0.4,1593,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,35,5.87,2.35,0.4,1651,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,40,5.39,2.16,0.4,1752,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,22,45,4.45,1.78,0.4,1817,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,-15,6.85,1.92,0.28,1308,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,-5,6.78,1.9,0.28,1320,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,0,6.71,1.88,0.28,1331,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,5,6.62,1.85,0.28,1342,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,10,6.55,1.84,0.28,1348,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,15,6.48,1.82,0.28,1391,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,20,6.39,1.79,0.28,1450,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,25,6.28,1.76,0.28,1544,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,30,6.13,1.72,0.28,1613,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,35,5.95,1.67,0.28,1671,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,40,5.47,1.53,0.28,1771,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,24,24,45,4.51,1.26,0.28,1837,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,-15,6.64,4.52,0.68,1261,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,-5,6.58,4.47,0.68,1272,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,0,6.5,4.42,0.68,1284,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,5,6.42,4.37,0.68,1294,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,10,6.36,4.32,0.68,1301,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,15,6.29,4.28,0.68,1344,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,20,6.2,4.22,0.68,1404,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,25,6.09,4.14,0.68,1499,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,30,5.95,4.05,0.68,1568,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,35,5.78,3.93,0.68,1627,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,40,5.3,3.61,0.68,1728,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,18,45,4.37,2.97,0.68,1794,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,-15,6.85,3.83,0.56,1285,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,-5,6.78,3.8,0.56,1297,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,0,6.7,3.75,0.56,1308,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,5,6.62,3.71,0.56,1319,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,10,6.55,3.67,0.56,1325,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,15,6.48,3.63,0.56,1369,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,20,6.39,3.58,0.56,1428,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,25,6.28,3.52,0.56,1523,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,30,6.13,3.43,0.56,1593,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,35,5.95,3.33,0.56,1651,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,40,5.46,3.06,0.56,1753,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,20,45,4.51,2.52,0.56,1819,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,-15,6.96,3.06,0.44,1302,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,-5,6.89,3.03,0.44,1313,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,0,6.82,3.0,0.44,1325,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,5,6.73,2.96,0.44,1336,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,10,6.66,2.93,0.44,1342,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,15,6.59,2.9,0.44,1385,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,20,6.5,2.86,0.44,1445,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,25,6.39,2.81,0.44,1540,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,30,6.24,2.74,0.44,1609,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,35,6.05,2.66,0.44,1668,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,40,5.56,2.45,0.44,1770,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,22,45,4.58,2.02,0.44,1836,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,-15,7.06,2.26,0.32,1321,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,-5,6.99,2.24,0.32,1333,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,0,6.91,2.21,0.32,1345,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,5,6.82,2.18,0.32,1355,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,10,6.76,2.16,0.32,1362,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,15,6.68,2.14,0.32,1405,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,20,6.59,2.11,0.32,1464,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,25,6.47,2.07,0.32,1559,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,30,6.32,2.02,0.32,1629,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,35,6.14,1.96,0.32,1688,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,40,5.64,1.8,0.32,1789,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,25,24,45,4.65,1.49,0.32,1855,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,-15,6.85,4.93,0.72,1273,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,-5,6.78,4.88,0.72,1285,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,0,6.71,4.83,0.72,1297,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,5,6.62,4.77,0.72,1307,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,10,6.55,4.72,0.72,1314,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,15,6.48,4.67,0.72,1358,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,20,6.39,4.6,0.72,1418,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,25,6.28,4.52,0.72,1514,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,30,6.13,4.42,0.72,1584,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,35,5.95,4.29,0.72,1643,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,40,5.47,3.94,0.72,1746,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,18,45,4.51,3.25,0.72,1813,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
