indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,-15,7.06,4.23,0.6,1298,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,-5,6.99,4.19,0.6,1310,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,0,6.91,4.15,0.6,1322,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,5,6.82,4.09,0.6,1332,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,10,6.75,4.05,0.6,1339,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,15,6.68,4.01,0.6,1383,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,20,6.59,3.95,0.6,1443,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,25,6.47,3.88,0.6,1539,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,30,6.32,3.79,0.6,1609,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,35,6.14,3.68,0.6,1668,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,40,5.63,3.38,0.6,1771,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,20,45,4.65,2.79,0.6,1837,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,-15,7.18,3.44,0.48,1315,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,-5,7.11,3.41,0.48,1327,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,0,7.03,3.37,0.48,1338,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,5,6.94,3.33,0.48,1349,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,10,6.87,3.3,0.48,1356,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,15,6.79,3.26,0.48,1399,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,20,6.7,3.22,0.48,1459,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,25,6.58,3.16,0.48,1555,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,30,6.43,3.09,0.48,1625,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,35,6.24,3.0,0.48,1685,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,40,5.73,2.75,0.48,1787,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,22,45,4.73,2.27,0.48,1854,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,-15,7.28,2.62,0.36,1335,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,-5,7.21,2.59,0.36,1346,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,0,7.13,2.57,0.36,1358,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,5,7.04,2.53,0.36,1369,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,10,6.97,2.51,0.36,1375,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,15,6.89,2.48,0.36,1419,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,20,6.79,2.45,0.36,1479,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,25,6.67,2.4,0.36,1575,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,30,6.52,2.35,0.36,1645,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,35,6.33,2.28,0.36,1705,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,40,5.81,2.09,0.36,1807,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,24,45,4.79,1.73,0.36,1874,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,-15,7.39,1.77,0.24,1358,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,-5,7.32,1.76,0.24,1369,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,0,7.24,1.74,0.24,1381,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,5,7.15,1.72,0.24,1392,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,10,7.08,1.7,0.24,1398,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,15,7.0,1.68,0.24,1442,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,20,6.9,1.66,0.24,1502,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,25,6.78,1.63,0.24,1598,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,30,6.62,1.59,0.24,1668,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,35,6.43,1.54,0.24,1728,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,40,5.9,1.42,0.24,1830,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,26,26,45,4.87,1.17,0.24,1897,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,-15,6.99,5.31,0.76,1286,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,-5,6.92,5.26,0.76,1298,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,0,6.84,5.2,0.76,1310,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,5,6.75,5.13,0.76,1321,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,10,6.69,5.08,0.76,1327,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,15,6.62,5.03,0.76,1372,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,20,6.52,4.96,0.76,1432,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,25,6.41,4.87,0.76,1529,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,30,6.26,4.76,0.76,1600,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,35,6.08,4.62,0.76,1660,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,40,5.58,4.24,0.76,1764,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,18,45,4.6,3.5,0.76,1831,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,-15,7.13,4.99,0.7,1296,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,-5,7.06,4.94,0.7,1308,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,0,6.98,4.89,0.7,1320,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,5,6.89,4.82,0.7,1331,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,10,6.82,4.78,0.7,1337,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,15,6.75,4.73,0.7,1382,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,20,6.66,4.66,0.7,1442,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,25,6.54,4.58,0.7,1539,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,30,6.39,4.47,0.7,1610,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,35,6.2,4.34,0.7,1670,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,40,5.69,3.98,0.7,1774,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,19,45,4.7,3.29,0.7,1841,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,-15,7.2,4.61,0.64,1311,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,-5,7.13,4.56,0.64,1323,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,0,7.05,4.51,0.64,1335,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,5,6.96,4.46,0.64,1346,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,10,6.89,4.41,0.64,1352,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,15,6.82,4.36,0.64,1397,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,20,6.72,4.3,0.64,1457,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,25,6.6,4.23,0.64,1554,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,30,6.45,4.13,0.64,1625,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,35,6.26,4.01,0.64,1685,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,40,5.75,3.68,0.64,1789,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,20,45,4.74,3.04,0.64,1856,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,-15,7.32,3.81,0.52,1328,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,-5,7.25,3.77,0.52,1340,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,0,7.17,3.73,0.52,1352,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,5,7.08,3.68,0.52,1363,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,10,7.01,3.65,0.52,1369,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,15,6.93,3.61,0.52,1414,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,20,6.84,3.56,0.52,1474,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,25,6.72,3.49,0.52,1571,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,30,6.56,3.41,0.52,1642,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,35,6.37,3.31,0.52,1702,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,40,5.85,3.04,0.52,1806,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,22,45,4.82,2.51,0.52,1873,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,-15,7.43,2.97,0.4,1348,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,-5,7.35,2.94,0.4,1360,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,0,7.27,2.91,0.4,1372,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,5,7.18,2.87,0.4,1383,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,10,7.11,2.84,0.4,1389,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,15,7.03,2.81,0.4,1434,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,20,6.93,2.77,0.4,1494,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,25,6.81,2.72,0.4,1591,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,30,6.65,2.66,0.4,1662,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,35,6.46,2.58,0.4,1722,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,40,5.93,2.37,0.4,1826,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,24,45,4.89,1.96,0.4,1893,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,-15,7.54,2.11,0.28,1371,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,-5,7.47,2.09,0.28,1383,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,0,7.39,2.07,0.28,1395,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,5,7.29,2.04,0.28,1406,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,10,7.22,2.02,0.28,1412,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,15,7.14,2.0,0.28,1457,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,20,7.04,1.97,0.28,1517,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,25,6.92,1.94,0.28,1614,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,30,6.76,1.89,0.28,1685,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,35,6.56,1.84,0.28,1745,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,40,6.02,1.69,0.28,1849,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,27,26,45,4.97,1.39,0.28,1916,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,-15,7.06,5.65,0.8,1299,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,-5,6.99,5.59,0.8,1311,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,0,6.91,5.53,0.8,1323,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,5,6.82,5.46,0.8,1334,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,10,6.75,5.4,0.8,1341,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,15,6.68,5.35,0.8,1385,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,20,6.59,5.27,0.8,1446,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,25,6.47,5.18,0.8,1544,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,30,6.32,5.06,0.8,1616,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,35,6.14,4.91,0.8,1677,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,40,5.63,4.51,0.8,1781,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,18,45,4.65,3.72,0.8,1849,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,-15,7.2,4.9,0.68,1324,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,-5,7.13,4.85,0.68,1336,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,0,7.05,4.8,0.68,1348,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,5,6.96,4.73,0.68,1359,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,10,6.89,4.69,0.68,1366,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,15,6.82,4.64,0.68,1410,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,20,6.72,4.57,0.68,1472,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,25,6.6,4.49,0.68,1570,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,30,6.45,4.39,0.68,1641,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,35,6.26,4.26,0.68,1702,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,40,5.75,3.91,0.68,1806,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,20,45,4.74,3.22,0.68,1874,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,-15,7.27,4.07,0.56,1342,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,-5,7.2,4.03,0.56,1353,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,0,7.12,3.99,0.56,1365,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,5,7.03,3.94,0.56,1376,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,10,6.96,3.9,0.56,1383,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,15,6.89,3.86,0.56,1428,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,20,6.79,3.8,0.56,1489,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,25,6.67,3.74,0.56,1587,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,30,6.51,3.65,0.56,1658,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,35,6.32,3.54,0.56,1719,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,40,5.81,3.25,0.56,1824,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,22,45,4.79,2.68,0.56,1892,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,-15,7.4,3.25,0.44,1362,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,-5,7.32,3.22,0.44,1374,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,0,7.24,3.19,0.44,1386,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,5,7.15,3.15,0.44,1396,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,10,7.08,3.12,0.44,1403,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,15,7.0,3.08,0.44,1448,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,20,6.91,3.04,0.44,1509,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,25,6.78,2.99,0.44,1607,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,30,6.63,2.92,0.44,1678,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,35,6.43,2.83,0.44,1739,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,40,5.9,2.6,0.44,1844,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,24,45,4.87,2.14,0.44,1912,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,-15,7.5,2.4,0.32,1385,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,-5,7.43,2.38,0.32,1397,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,0,7.35,2.35,0.32,1409,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,5,7.25,2.32,0.32,1420,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,10,7.18,2.3,0.32,1426,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,15,7.1,2.27,0.32,1471,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,20,7.0,2.24,0.32,1532,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,25,6.88,2.2,0.32,1630,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,30,6.72,2.15,0.32,1702,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,35,6.52,2.09,0.32,1762,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,40,5.99,1.92,0.32,1867,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,28,26,45,4.94,1.58,0.32,1935,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,-15,7.13,5.84,0.82,1312,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,-5,7.06,5.79,0.82,1324,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,0,6.98,5.72,0.82,1336,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,5,6.89,5.65,0.82,1347,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,10,6.82,5.59,0.82,1354,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,15,6.75,5.53,0.82,1399,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,20,6.65,5.46,0.82,1461,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,25,6.54,5.36,0.82,1560,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,30,6.38,5.23,0.82,1632,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,35,6.2,5.08,0.82,1693,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,40,5.69,4.67,0.82,1799,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,18,45,4.69,3.85,0.82,1868,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,-15,7.27,5.24,0.72,1338,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,-5,7.2,5.18,0.72,1350,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,0,7.12,5.13,0.72,1362,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,5,7.03,5.06,0.72,1373,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,10,6.96,5.01,0.72,1379,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,15,6.89,4.96,0.72,1425,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,20,6.79,4.89,0.72,1486,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,25,6.67,4.8,0.72,1585,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,30,6.51,4.69,0.72,1658,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,35,6.32,4.55,0.72,1719,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,40,5.81,4.18,0.72,1824,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,20,45,4.79,3.45,0.72,1893,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,-15,7.42,4.45,0.6,1355,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,-5,7.34,4.41,0.6,1367,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,0,7.27,4.36,0.6,1379,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,5,7.17,4.3,0.6,1390,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,10,7.1,4.26,0.6,1397,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,15,7.02,4.21,0.6,1442,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,20,6.93,4.16,0.6,1504,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,25,6.8,4.08,0.6,1603,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,30,6.64,3.99,0.6,1675,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,35,6.45,3.87,0.6,1736,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,40,5.92,3.55,0.6,1842,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,22,45,4.89,2.93,0.6,1911,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,-15,7.47,3.59,0.48,1375,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,-5,7.4,3.55,0.48,1387,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,0,7.32,3.51,0.48,1400,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,5,7.22,3.47,0.48,1410,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,10,7.15,3.43,0.48,1417,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,15,7.07,3.4,0.48,1462,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,20,6.98,3.35,0.48,1524,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,25,6.85,3.29,0.48,1623,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,30,6.69,3.21,0.48,1695,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,35,6.5,3.12,0.48,1757,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,40,5.96,2.86,0.48,1862,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,24,45,4.92,2.36,0.48,1931,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,-15,7.58,2.73,0.36,1399,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,-5,7.5,2.7,0.36,1411,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,0,7.42,2.67,0.36,1423,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,5,7.32,2.64,0.36,1434,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,10,7.25,2.61,0.36,1441,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,15,7.17,2.58,0.36,1486,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,20,7.07,2.55,0.36,1548,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,25,6.95,2.5,0.36,1646,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,30,6.79,2.44,0.36,1719,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,35,6.59,2.37,0.36,1780,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,40,6.05,2.18,0.36,1886,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,29,26,45,4.99,1.8,0.36,1954,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,-15,7.2,5.9,0.82,1325,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,-5,7.13,5.84,0.82,1337,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,0,7.05,5.78,0.82,1350,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,5,6.96,5.71,0.82,1361,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,10,6.89,5.65,0.82,1368,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,15,6.82,5.59,0.82,1413,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,20,6.72,5.51,0.82,1475,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,25,6.6,5.41,0.82,1575,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,30,6.45,5.29,0.82,1648,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,35,6.26,5.13,0.82,1710,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,40,5.75,4.71,0.82,1817,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,18,45,4.74,3.89,0.82,1886,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,-15,7.35,5.58,0.76,1351,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,-5,7.27,5.53,0.76,1363,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,0,7.19,5.47,0.76,1375,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,5,7.1,5.4,0.76,1386,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,10,7.03,5.34,0.76,1393,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,15,6.95,5.29,0.76,1439,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,20,6.86,5.21,0.76,1501,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,25,6.74,5.12,0.76,1601,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,30,6.58,5.0,0.76,1674,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,35,6.39,4.85,0.76,1736,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,40,5.86,4.46,0.76,1843,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,20,45,4.84,3.68,0.76,1912,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,-15,7.49,4.8,0.64,1369,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,-5,7.42,4.75,0.64,1381,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,0,7.34,4.7,0.64,1393,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,5,7.24,4.64,0.64,1404,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,10,7.17,4.59,0.64,1411,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,15,7.09,4.54,0.64,1456,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,20,7.0,4.48,0.64,1519,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,25,6.87,4.4,0.64,1619,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,30,6.71,4.3,0.64,1692,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,35,6.52,4.17,0.64,1754,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,40,5.98,3.83,0.64,1860,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,22,45,4.93,3.16,0.64,1930,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,-15,7.55,3.92,0.52,1389,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,-5,7.47,3.88,0.52,1401,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,0,7.39,3.84,0.52,1414,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,5,7.29,3.79,0.52,1425,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,10,7.22,3.76,0.52,1431,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,15,7.14,3.71,0.52,1477,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,20,7.05,3.66,0.52,1539,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,25,6.92,3.6,0.52,1639,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,30,6.76,3.51,0.52,1712,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,35,6.56,3.41,0.52,1774,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,40,6.02,3.13,0.52,1881,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,24,45,4.97,2.58,0.52,1950,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,-15,7.65,3.06,0.4,1413,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,-5,7.58,3.03,0.4,1425,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,0,7.49,3.0,0.4,1437,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,5,7.4,2.96,0.4,1448,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,10,7.32,2.93,0.4,1455,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,15,7.24,2.9,0.4,1501,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,20,7.14,2.86,0.4,1563,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,25,7.02,2.81,0.4,1663,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,30,6.85,2.74,0.4,1736,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,35,6.65,2.66,0.4,1798,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,40,6.11,2.44,0.4,1905,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,30,26,45,5.04,2.02,0.4,1974,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,-15,7.27,5.96,0.82,1339,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,-5,7.2,5.9,0.82,1351,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,0,7.12,5.84,0.82,1363,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,5,7.03,5.76,0.82,1374,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,10,6.96,5.71,0.82,1381,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,15,6.88,5.64,0.82,1427,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,20,6.79,5.57,0.82,1490,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,25,6.67,5.47,0.82,1591,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,30,6.51,5.34,0.82,1665,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,35,6.32,5.18,0.82,1727,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,40,5.8,4.76,0.82,1835,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,18,45,4.79,3.93,0.82,1905,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,-15,7.42,5.94,0.8,1365,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,-5,7.35,5.88,0.8,1377,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,0,7.27,5.81,0.8,1389,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,5,7.17,5.74,0.8,1400,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,10,7.1,5.68,0.8,1407,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,15,7.02,5.62,0.8,1453,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,20,6.93,5.54,0.8,1516,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,25,6.8,5.44,0.8,1617,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,30,6.65,5.32,0.8,1691,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,35,6.45,5.16,0.8,1753,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,40,5.92,4.74,0.8,1861,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,20,45,4.89,3.91,0.8,1931,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,-15,7.57,5.15,0.68,1382,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,-5,7.49,5.09,0.68,1395,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,0,7.41,5.04,0.68,1407,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,5,7.32,4.97,0.68,1418,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,10,7.24,4.93,0.68,1425,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,15,7.16,4.87,0.68,1471,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,20,7.07,4.8,0.68,1534,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,25,6.94,4.72,0.68,1635,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,30,6.78,4.61,0.68,1709,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,35,6.58,4.47,0.68,1771,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,40,6.04,4.11,0.68,1879,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,22,45,4.98,3.39,0.68,1949,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,-15,7.62,4.27,0.56,1403,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,-5,7.55,4.23,0.56,1415,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,0,7.46,4.18,0.56,1428,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,5,7.37,4.13,0.56,1439,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,10,7.29,4.08,0.56,1446,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,15,7.22,4.04,0.56,1492,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,20,7.12,3.98,0.56,1555,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,25,6.99,3.91,0.56,1656,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,30,6.83,3.82,0.56,1729,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,35,6.63,3.71,0.56,1792,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,40,6.08,3.41,0.56,1900,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,24,45,5.02,2.81,0.56,1970,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,-15,7.73,3.4,0.44,1427,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,-5,7.65,3.37,0.44,1439,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,0,7.57,3.33,0.44,1452,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,5,7.47,3.29,0.44,1463,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,10,7.4,3.25,0.44,1470,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,15,7.32,3.22,0.44,1516,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,20,7.22,3.17,0.44,1579,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,25,7.09,3.12,0.44,1680,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,30,6.92,3.05,0.44,1753,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,35,6.72,2.96,0.44,1816,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,40,6.17,2.71,0.44,1924,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,31,26,45,5.09,2.24,0.44,1994,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,-15,7.34,6.02,0.82,1352,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,-5,7.27,5.96,0.82,1364,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
