indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,0,7.19,5.9,0.82,1377,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,5,7.1,5.82,0.82,1388,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,10,7.03,5.76,0.82,1395,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,15,6.95,5.7,0.82,1441,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,20,6.86,5.62,0.82,1505,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,25,6.74,5.52,0.82,1607,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,30,6.58,5.39,0.82,1681,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,35,6.39,5.24,0.82,1745,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,40,5.86,4.81,0.82,1853,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,18,45,4.84,3.97,0.82,1924,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,-15,7.49,6.14,0.82,1378,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,-5,7.42,6.08,0.82,1391,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,0,7.34,6.02,0.82,1403,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,5,7.24,5.94,0.82,1414,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,10,7.17,5.88,0.82,1421,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,15,7.09,5.82,0.82,1468,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,20,7.0,5.74,0.82,1531,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,25,6.87,5.64,0.82,1633,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,30,6.71,5.5,0.82,1708,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,35,6.52,5.34,0.82,1771,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,40,5.98,4.91,0.82,1880,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,20,45,4.94,4.05,0.82,1951,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,-15,7.64,5.5,0.72,1396,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,-5,7.57,5.45,0.72,1408,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,0,7.49,5.39,0.72,1421,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,5,7.39,5.32,0.72,1432,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,10,7.32,5.27,0.72,1439,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,15,7.24,5.21,0.72,1486,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,20,7.14,5.14,0.72,1549,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,25,7.01,5.05,0.72,1651,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,30,6.85,4.93,0.72,1726,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,35,6.65,4.79,0.72,1789,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,40,6.1,4.39,0.72,1898,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,22,45,5.03,3.62,0.72,1968,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,-15,7.7,4.62,0.6,1417,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,-5,7.62,4.57,0.6,1429,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,0,7.54,4.52,0.6,1442,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,5,7.44,4.46,0.6,1453,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,10,7.37,4.42,0.6,1460,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,15,7.29,4.37,0.6,1507,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,20,7.19,4.31,0.6,1570,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,25,7.06,4.24,0.6,1672,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,30,6.89,4.14,0.6,1747,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,35,6.69,4.02,0.6,1810,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,40,6.14,3.69,0.6,1919,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,24,45,5.07,3.04,0.6,1989,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,-15,7.8,3.75,0.48,1441,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,-5,7.73,3.71,0.48,1454,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,0,7.64,3.67,0.48,1466,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,5,7.55,3.62,0.48,1477,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,10,7.47,3.59,0.48,1484,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,15,7.39,3.55,0.48,1531,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,20,7.29,3.5,0.48,1594,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,25,7.16,3.44,0.48,1696,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,30,6.99,3.36,0.48,1771,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,35,6.79,3.26,0.48,1834,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,40,6.23,2.99,0.48,1943,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-21UR4RJC8,AUW-21U4RJ7,cooling,rated,32,26,45,5.14,2.47,0.48,2014,6.2,0.7,1670.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 97
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,-15,6.78,3.52,0.52,1496,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,-5,6.71,3.49,0.52,1510,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,0,6.64,3.45,0.52,1524,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,5,6.55,3.41,0.52,1536,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,10,6.49,3.37,0.52,1544,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,15,6.42,3.34,0.52,1595,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,20,6.33,3.29,0.52,1665,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,25,6.22,3.23,0.52,1778,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,30,6.07,3.16,0.52,1860,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,35,5.89,3.06,0.52,1930,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,40,5.41,2.81,0.52,2050,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,18,45,4.46,2.32,0.52,2129,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,-15,7.06,2.82,0.4,1520,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,-5,6.99,2.79,0.4,1533,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,0,6.91,2.76,0.4,1547,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,5,6.82,2.73,0.4,1559,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,10,6.75,2.7,0.4,1567,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,15,6.68,2.67,0.4,1619,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,20,6.59,2.64,0.4,1689,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,25,6.47,2.59,0.4,1801,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,30,6.32,2.53,0.4,1884,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,35,6.14,2.45,0.4,1954,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,40,5.63,2.25,0.4,2074,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,21,20,45,4.65,1.86,0.4,2152,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,-15,6.99,3.91,0.56,1511,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,-5,6.92,3.87,0.56,1525,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,0,6.84,3.83,0.56,1539,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,5,6.75,3.78,0.56,1551,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,10,6.69,3.74,0.56,1559,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,15,6.61,3.7,0.56,1611,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,20,6.52,3.65,0.56,1682,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,25,6.41,3.59,0.56,1796,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,30,6.26,3.5,0.56,1879,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,35,6.07,3.4,0.56,1950,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,40,5.58,3.12,0.56,2071,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,18,45,4.6,2.58,0.56,2150,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,-15,7.2,3.17,0.44,1535,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,-5,7.13,3.14,0.44,1549,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,0,7.05,3.1,0.44,1563,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,5,6.96,3.06,0.44,1575,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,10,6.89,3.03,0.44,1583,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,15,6.82,3.0,0.44,1635,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,20,6.72,2.96,0.44,1706,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,25,6.6,2.91,0.44,1820,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,30,6.45,2.84,0.44,1903,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,35,6.26,2.75,0.44,1973,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,40,5.75,2.53,0.44,2095,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,20,45,4.74,2.09,0.44,2174,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,-15,7.32,2.34,0.32,1551,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,-5,7.25,2.32,0.32,1565,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,0,7.17,2.29,0.32,1579,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,5,7.08,2.27,0.32,1591,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,10,7.01,2.24,0.32,1599,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,15,6.93,2.22,0.32,1651,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,20,6.84,2.19,0.32,1722,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,25,6.72,2.15,0.32,1836,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,30,6.56,2.1,0.32,1919,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,35,6.37,2.04,0.32,1989,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,40,5.85,1.87,0.32,2111,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,22,22,45,4.82,1.54,0.32,2190,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,-15,7.13,4.28,0.6,1526,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,-5,7.06,4.23,0.6,1540,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,0,6.98,4.19,0.6,1554,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,5,6.89,4.13,0.6,1567,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,10,6.82,4.09,0.6,1575,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,15,6.75,4.05,0.6,1627,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,20,6.66,3.99,0.6,1699,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,25,6.54,3.92,0.6,1814,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,30,6.38,3.83,0.6,1898,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,35,6.2,3.72,0.6,1969,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,40,5.69,3.41,0.6,2092,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,18,45,4.69,2.82,0.6,2172,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,-15,7.35,3.53,0.48,1550,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,-5,7.27,3.49,0.48,1564,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,0,7.19,3.45,0.48,1578,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,5,7.1,3.41,0.48,1591,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,10,7.03,3.38,0.48,1599,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,15,6.96,3.34,0.48,1651,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,20,6.86,3.29,0.48,1723,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,25,6.74,3.23,0.48,1838,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,30,6.58,3.16,0.48,1922,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,35,6.39,3.07,0.48,1993,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,40,5.86,2.82,0.48,2116,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,20,45,4.84,2.32,0.48,2196,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,-15,7.47,2.69,0.36,1567,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,-5,7.4,2.66,0.36,1581,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,0,7.32,2.63,0.36,1595,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,5,7.22,2.6,0.36,1607,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,10,7.15,2.57,0.36,1615,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,15,7.07,2.55,0.36,1668,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,20,6.98,2.51,0.36,1740,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,25,6.85,2.47,0.36,1854,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,30,6.69,2.41,0.36,1938,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,35,6.5,2.34,0.36,2010,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,40,5.96,2.15,0.36,2132,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,23,22,45,4.92,1.77,0.36,2212,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,-15,7.27,4.66,0.64,1542,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,-5,7.2,4.61,0.64,1556,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,0,7.12,4.56,0.64,1570,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,5,7.03,4.5,0.64,1583,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,10,6.96,4.46,0.64,1591,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,15,6.89,4.41,0.64,1644,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,20,6.79,4.35,0.64,1716,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,25,6.67,4.27,0.64,1832,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,30,6.52,4.17,0.64,1917,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,35,6.33,4.05,0.64,1989,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,40,5.81,3.72,0.64,2113,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,18,45,4.79,3.07,0.64,2194,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,-15,7.5,3.9,0.52,1566,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,-5,7.42,3.86,0.52,1580,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,0,7.34,3.82,0.52,1594,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,5,7.25,3.77,0.52,1607,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,10,7.18,3.73,0.52,1615,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,15,7.1,3.69,0.52,1668,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,20,7.0,3.64,0.52,1741,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,25,6.88,3.58,0.52,1857,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,30,6.71,3.49,0.52,1941,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,35,6.52,3.39,0.52,2013,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,40,5.98,3.11,0.52,2137,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,20,45,4.94,2.57,0.52,2218,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,-15,7.62,3.05,0.4,1583,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,-5,7.55,3.02,0.4,1597,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,0,7.47,2.99,0.4,1611,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,5,7.37,2.95,0.4,1624,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,10,7.3,2.92,0.4,1632,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,15,7.22,2.89,0.4,1685,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,20,7.12,2.85,0.4,1757,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,25,6.99,2.8,0.4,1873,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,30,6.83,2.73,0.4,1958,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,35,6.63,2.65,0.4,2030,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,40,6.09,2.43,0.4,2154,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,22,45,5.02,2.01,0.4,2234,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,-15,7.73,2.16,0.28,1602,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,-5,7.65,2.14,0.28,1616,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,0,7.57,2.12,0.28,1630,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,5,7.47,2.09,0.28,1643,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,10,7.4,2.07,0.28,1651,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,15,7.32,2.05,0.28,1704,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,20,7.22,2.02,0.28,1776,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,25,7.09,1.99,0.28,1893,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,30,6.92,1.94,0.28,1977,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,35,6.72,1.88,0.28,2049,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,40,6.17,1.73,0.28,2173,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,24,24,45,5.09,1.43,0.28,2254,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,-15,7.5,5.1,0.68,1557,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,-5,7.42,5.05,0.68,1572,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,0,7.34,4.99,0.68,1586,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,5,7.25,4.93,0.68,1599,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,10,7.18,4.88,0.68,1607,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,15,7.1,4.83,0.68,1660,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,20,7.0,4.76,0.68,1734,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,25,6.88,4.68,0.68,1851,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,30,6.72,4.57,0.68,1937,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,35,6.52,4.43,0.68,2009,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,40,5.99,4.07,0.68,2134,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,18,45,4.94,3.36,0.68,2216,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,-15,7.73,4.33,0.56,1582,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,-5,7.65,4.29,0.56,1596,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,0,7.57,4.24,0.56,1611,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,5,7.47,4.18,0.56,1623,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,10,7.4,4.14,0.56,1631,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,15,7.32,4.1,0.56,1685,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,20,7.22,4.04,0.56,1758,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,25,7.09,3.97,0.56,1875,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,30,6.92,3.88,0.56,1961,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,35,6.72,3.76,0.56,2034,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,40,6.17,3.45,0.56,2159,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,20,45,5.09,2.85,0.56,2240,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,-15,7.86,3.46,0.44,1599,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,-5,7.78,3.42,0.44,1613,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,0,7.7,3.39,0.44,1627,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,5,7.6,3.34,0.44,1640,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,10,7.52,3.31,0.44,1648,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,15,7.44,3.27,0.44,1702,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,20,7.34,3.23,0.44,1775,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,25,7.21,3.17,0.44,1892,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,30,7.04,3.1,0.44,1978,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,35,6.83,3.01,0.44,2050,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,40,6.27,2.76,0.44,2176,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,22,45,5.18,2.28,0.44,2257,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,-15,7.97,2.55,0.32,1618,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,-5,7.89,2.53,0.32,1632,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,0,7.81,2.5,0.32,1647,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,5,7.7,2.47,0.32,1660,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,10,7.63,2.44,0.32,1668,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,15,7.55,2.41,0.32,1721,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,20,7.44,2.38,0.32,1794,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,25,7.31,2.34,0.32,1912,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,30,7.14,2.28,0.32,1997,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,35,6.93,2.22,0.32,2070,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,40,6.36,2.04,0.32,2195,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,25,24,45,5.25,1.68,0.32,2277,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,-15,7.73,5.57,0.72,1573,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,-5,7.65,5.51,0.72,1588,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,0,7.57,5.45,0.72,1602,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,5,7.47,5.38,0.72,1615,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,10,7.4,5.33,0.72,1623,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,15,7.32,5.27,0.72,1677,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,20,7.22,5.2,0.72,1751,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,25,7.09,5.11,0.72,1870,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,30,6.92,4.99,0.72,1956,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,35,6.72,4.84,0.72,2030,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,40,6.17,4.44,0.72,2156,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,18,45,5.09,3.67,0.72,2238,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,-15,7.97,4.78,0.6,1598,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,-5,7.89,4.73,0.6,1612,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,0,7.8,4.68,0.6,1627,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,5,7.7,4.62,0.6,1640,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,10,7.63,4.58,0.6,1648,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,15,7.54,4.53,0.6,1702,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,20,7.44,4.46,0.6,1776,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,25,7.31,4.38,0.6,1894,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,30,7.14,4.28,0.6,1981,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,35,6.93,4.16,0.6,2054,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,40,6.36,3.82,0.6,2181,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,20,45,5.25,3.15,0.6,2263,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,-15,8.1,3.89,0.48,1615,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,-5,8.02,3.85,0.48,1629,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,0,7.94,3.81,0.48,1644,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,5,7.83,3.76,0.48,1657,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,10,7.76,3.72,0.48,1665,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,15,7.67,3.68,0.48,1719,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,20,7.57,3.63,0.48,1793,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,25,7.43,3.57,0.48,1911,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,30,7.26,3.48,0.48,1998,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,35,7.05,3.38,0.48,2071,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,40,6.47,3.1,0.48,2198,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,22,45,5.34,2.56,0.48,2280,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,-15,8.22,2.96,0.36,1635,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,-5,8.14,2.93,0.36,1649,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,0,8.05,2.9,0.36,1663,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,5,7.94,2.86,0.36,1676,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,10,7.86,2.83,0.36,1685,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,15,7.78,2.8,0.36,1739,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,20,7.67,2.76,0.36,1813,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,25,7.54,2.71,0.36,1931,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,30,7.36,2.65,0.36,2017,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,35,7.15,2.57,0.36,2091,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,40,6.56,2.36,0.36,2217,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,24,45,5.41,1.95,0.36,2300,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,-15,8.35,2.0,0.24,1657,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,-5,8.27,1.98,0.24,1672,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,0,8.18,1.96,0.24,1686,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,5,8.07,1.94,0.24,1699,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,10,7.99,1.92,0.24,1707,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,15,7.9,1.9,0.24,1761,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,20,7.79,1.87,0.24,1835,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,25,7.66,1.84,0.24,1954,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,30,7.48,1.79,0.24,2040,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,35,7.26,1.74,0.24,2114,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,40,6.66,1.6,0.24,2240,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,26,26,45,5.5,1.32,0.24,2322,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,-15,7.89,6.0,0.76,1589,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,-5,7.81,5.94,0.76,1604,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,0,7.73,5.87,0.76,1618,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,5,7.63,5.8,0.76,1631,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,10,7.55,5.74,0.76,1640,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,15,7.47,5.68,0.76,1694,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,20,7.37,5.6,0.76,1769,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,25,7.24,5.5,0.76,1888,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,30,7.07,5.37,0.76,1976,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,35,6.86,5.21,0.76,2050,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,40,6.3,4.79,0.76,2178,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,18,45,5.2,3.95,0.76,2261,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,-15,8.05,5.63,0.7,1599,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,-5,7.97,5.58,0.7,1614,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,0,7.88,5.52,0.7,1628,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,5,7.78,5.45,0.7,1641,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,10,7.7,5.39,0.7,1650,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,15,7.62,5.33,0.7,1704,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,20,7.52,5.26,0.7,1779,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,25,7.38,5.17,0.7,1898,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,30,7.21,5.05,0.7,1986,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,35,7.0,4.9,0.7,2060,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,40,6.43,4.5,0.7,2188,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,19,45,5.3,3.71,0.7,2271,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,-15,8.13,5.2,0.64,1614,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,-5,8.05,5.15,0.64,1629,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,0,7.96,5.1,0.64,1643,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,5,7.86,5.03,0.64,1656,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,10,7.78,4.98,0.64,1665,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,15,7.7,4.93,0.64,1719,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,20,7.59,4.86,0.64,1794,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,25,7.46,4.77,0.64,1913,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,30,7.28,4.66,0.64,2001,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,35,7.07,4.52,0.64,2075,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,40,6.49,4.15,0.64,2203,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,20,45,5.35,3.43,0.64,2286,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,-15,8.27,4.3,0.52,1631,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,-5,8.19,4.26,0.52,1646,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,0,8.1,4.21,0.52,1660,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,5,7.99,4.16,0.52,1673,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,10,7.91,4.12,0.52,1682,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,15,7.83,4.07,0.52,1736,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,20,7.72,4.01,0.52,1811,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,25,7.58,3.94,0.52,1930,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,30,7.41,3.85,0.52,2018,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,35,7.19,3.74,0.52,2092,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,40,6.6,3.43,0.52,2220,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,22,45,5.45,2.83,0.52,2303,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,-15,8.38,3.35,0.4,1651,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,-5,8.3,3.32,0.4,1666,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,0,8.21,3.28,0.4,1680,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,5,8.11,3.24,0.4,1693,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
