indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,10,8.03,3.21,0.4,1702,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,15,7.94,3.18,0.4,1756,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,20,7.83,3.13,0.4,1831,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,25,7.69,3.08,0.4,1950,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,30,7.51,3.0,0.4,2038,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,35,7.29,2.92,0.4,2112,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,40,6.69,2.68,0.4,2240,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,24,45,5.52,2.21,0.4,2323,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,-15,8.52,2.39,0.28,1674,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,-5,8.43,2.36,0.28,1689,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,0,8.34,2.34,0.28,1703,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,5,8.24,2.31,0.28,1716,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,10,8.15,2.28,0.28,1725,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,15,8.06,2.26,0.28,1779,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,20,7.95,2.23,0.28,1854,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,25,7.81,2.19,0.28,1973,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,30,7.63,2.14,0.28,2061,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,35,7.41,2.07,0.28,2135,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,40,6.8,1.9,0.28,2263,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,27,26,45,5.61,1.57,0.28,2346,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,-15,7.97,6.37,0.8,1605,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,-5,7.89,6.31,0.8,1620,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,0,7.8,6.24,0.8,1634,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,5,7.7,6.16,0.8,1648,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,10,7.63,6.1,0.8,1656,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,15,7.54,6.03,0.8,1711,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,20,7.44,5.95,0.8,1787,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,25,7.31,5.85,0.8,1907,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,30,7.14,5.71,0.8,1996,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,35,6.93,5.54,0.8,2071,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,40,6.36,5.09,0.8,2199,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,18,45,5.25,4.2,0.8,2283,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,-15,8.13,5.53,0.68,1630,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,-5,8.05,5.47,0.68,1645,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,0,7.96,5.41,0.68,1660,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,5,7.86,5.34,0.68,1673,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,10,7.78,5.29,0.68,1681,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,15,7.7,5.23,0.68,1736,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,20,7.59,5.16,0.68,1812,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,25,7.46,5.07,0.68,1933,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,30,7.28,4.95,0.68,2021,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,35,7.07,4.81,0.68,2096,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,40,6.49,4.41,0.68,2225,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,20,45,5.35,3.64,0.68,2309,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,-15,8.21,4.6,0.56,1647,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,-5,8.13,4.55,0.56,1662,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,0,8.04,4.5,0.56,1677,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,5,7.94,4.45,0.56,1690,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,10,7.86,4.4,0.56,1698,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,15,7.77,4.35,0.56,1754,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,20,7.67,4.29,0.56,1829,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,25,7.53,4.22,0.56,1950,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,30,7.35,4.12,0.56,2038,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,35,7.14,4.0,0.56,2113,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,40,6.56,3.67,0.56,2242,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,22,45,5.41,3.03,0.56,2326,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,-15,8.35,3.67,0.44,1668,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,-5,8.27,3.64,0.44,1682,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,0,8.18,3.6,0.44,1697,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,5,8.07,3.55,0.44,1710,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,10,7.99,3.52,0.44,1719,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,15,7.91,3.48,0.44,1774,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,20,7.8,3.43,0.44,1849,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,25,7.66,3.37,0.44,1970,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,30,7.48,3.29,0.44,2058,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,35,7.26,3.2,0.44,2133,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,40,6.67,2.93,0.44,2262,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,24,45,5.5,2.42,0.44,2346,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,-15,8.47,2.71,0.32,1691,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,-5,8.38,2.68,0.32,1705,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,0,8.29,2.65,0.32,1720,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,5,8.19,2.62,0.32,1734,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,10,8.11,2.59,0.32,1742,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,15,8.02,2.57,0.32,1797,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,20,7.91,2.53,0.32,1872,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,25,7.77,2.49,0.32,1993,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,30,7.58,2.43,0.32,2081,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,35,7.36,2.36,0.32,2156,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,40,6.76,2.16,0.32,2285,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,28,26,45,5.58,1.78,0.32,2369,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,-15,8.05,6.6,0.82,1621,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,-5,7.97,6.53,0.82,1636,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,0,7.88,6.46,0.82,1651,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,5,7.78,6.38,0.82,1664,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,10,7.7,6.32,0.82,1673,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,15,7.62,6.25,0.82,1728,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,20,7.51,6.16,0.82,1804,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,25,7.38,6.05,0.82,1926,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,30,7.21,5.91,0.82,2016,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,35,7.0,5.74,0.82,2091,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,40,6.42,5.27,0.82,2221,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,18,45,5.3,4.35,0.82,2306,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,-15,8.21,5.91,0.72,1647,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,-5,8.13,5.85,0.72,1661,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,0,8.04,5.79,0.72,1676,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,5,7.94,5.72,0.72,1690,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,10,7.86,5.66,0.72,1698,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,15,7.77,5.6,0.72,1754,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,20,7.67,5.52,0.72,1830,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,25,7.53,5.42,0.72,1952,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,30,7.35,5.3,0.72,2041,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,35,7.14,5.14,0.72,2117,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,40,6.56,4.72,0.72,2247,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,20,45,5.41,3.89,0.72,2332,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,-15,8.38,5.03,0.6,1664,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,-5,8.29,4.98,0.6,1679,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,0,8.2,4.92,0.6,1694,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,5,8.1,4.86,0.6,1707,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,10,8.02,4.81,0.6,1715,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,15,7.93,4.76,0.6,1771,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,20,7.82,4.69,0.6,1847,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,25,7.68,4.61,0.6,1969,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,30,7.5,4.5,0.6,2058,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,35,7.28,4.37,0.6,2134,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,40,6.69,4.01,0.6,2264,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,22,45,5.52,3.31,0.6,2349,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,-15,8.43,4.05,0.48,1684,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,-5,8.35,4.01,0.48,1699,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,0,8.26,3.96,0.48,1714,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,5,8.15,3.91,0.48,1727,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,10,8.07,3.88,0.48,1736,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,15,7.99,3.83,0.48,1791,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,20,7.88,3.78,0.48,1868,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,25,7.74,3.71,0.48,1990,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,30,7.55,3.63,0.48,2079,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,35,7.33,3.52,0.48,2154,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,40,6.73,3.23,0.48,2285,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,24,45,5.55,2.67,0.48,2370,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,-15,8.55,3.08,0.36,1708,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,-5,8.47,3.05,0.36,1723,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,0,8.38,3.02,0.36,1737,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,5,8.27,2.98,0.36,1751,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,10,8.19,2.95,0.36,1759,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,15,8.1,2.92,0.36,1815,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,20,7.99,2.87,0.36,1891,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,25,7.84,2.82,0.36,2013,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,30,7.66,2.76,0.36,2102,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,35,7.44,2.68,0.36,2178,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,40,6.83,2.46,0.36,2308,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,29,26,45,5.63,2.03,0.36,2393,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,-15,8.13,6.66,0.82,1637,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,-5,8.05,6.6,0.82,1652,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,0,7.96,6.53,0.82,1667,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,5,7.86,6.44,0.82,1681,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,10,7.78,6.38,0.82,1689,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,15,7.7,6.31,0.82,1745,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,20,7.59,6.22,0.82,1822,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,25,7.45,6.11,0.82,1946,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,30,7.28,5.97,0.82,2036,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,35,7.07,5.8,0.82,2112,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,40,6.49,5.32,0.82,2244,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,18,45,5.35,4.39,0.82,2329,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,-15,8.29,6.3,0.76,1663,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,-5,8.21,6.24,0.76,1678,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,0,8.12,6.17,0.76,1693,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,5,8.02,6.09,0.76,1707,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,10,7.94,6.03,0.76,1715,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,15,7.85,5.97,0.76,1771,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,20,7.74,5.89,0.76,1848,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,25,7.61,5.78,0.76,1971,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,30,7.43,5.65,0.76,2061,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,35,7.21,5.48,0.76,2138,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,40,6.62,5.03,0.76,2269,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,20,45,5.46,4.15,0.76,2355,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,-15,8.46,5.41,0.64,1680,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,-5,8.38,5.36,0.64,1695,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,0,8.28,5.3,0.64,1711,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,5,8.18,5.23,0.64,1724,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,10,8.1,5.18,0.64,1733,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,15,8.01,5.13,0.64,1789,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,20,7.9,5.06,0.64,1866,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,25,7.76,4.97,0.64,1989,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,30,7.58,4.85,0.64,2079,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,35,7.36,4.71,0.64,2155,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,40,6.75,4.32,0.64,2287,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,22,45,5.57,3.57,0.64,2373,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,-15,8.52,4.43,0.52,1701,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,-5,8.43,4.39,0.52,1716,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,0,8.34,4.34,0.52,1731,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,5,8.24,4.28,0.52,1745,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,10,8.15,4.24,0.52,1753,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,15,8.07,4.19,0.52,1809,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,20,7.95,4.14,0.52,1886,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,25,7.81,4.06,0.52,2010,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,30,7.63,3.97,0.52,2100,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,35,7.41,3.85,0.52,2176,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,40,6.8,3.54,0.52,2308,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,24,45,5.61,2.92,0.52,2393,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,-15,8.64,3.46,0.4,1725,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,-5,8.55,3.42,0.4,1740,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,0,8.46,3.38,0.4,1755,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,5,8.35,3.34,0.4,1768,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,10,8.27,3.31,0.4,1777,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,15,8.18,3.27,0.4,1833,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,20,8.07,3.23,0.4,1910,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,25,7.92,3.17,0.4,2033,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,30,7.74,3.09,0.4,2123,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,35,7.51,3.0,0.4,2200,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,40,6.9,2.76,0.4,2331,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,30,26,45,5.69,2.28,0.4,2417,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,-15,8.21,6.73,0.82,1654,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,-5,8.13,6.66,0.82,1669,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,0,8.04,6.59,0.82,1684,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,5,7.94,6.51,0.82,1698,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,10,7.86,6.44,0.82,1706,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,15,7.77,6.37,0.82,1763,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,20,7.66,6.29,0.82,1841,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,25,7.53,6.17,0.82,1965,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,30,7.35,6.03,0.82,2056,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,35,7.14,5.85,0.82,2133,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,40,6.55,5.37,0.82,2266,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,18,45,5.41,4.43,0.82,2353,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,-15,8.38,6.7,0.8,1680,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,-5,8.29,6.63,0.8,1695,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,0,8.2,6.56,0.8,1710,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,5,8.1,6.48,0.8,1724,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,10,8.02,6.41,0.8,1732,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,15,7.93,6.34,0.8,1789,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,20,7.82,6.26,0.8,1867,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,25,7.68,6.15,0.8,1991,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,30,7.5,6.0,0.8,2082,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,35,7.28,5.83,0.8,2159,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,40,6.69,5.35,0.8,2292,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,20,45,5.52,4.41,0.8,2379,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,-15,8.54,5.81,0.68,1697,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,-5,8.46,5.75,0.68,1712,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,0,8.37,5.69,0.68,1728,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,5,8.26,5.62,0.68,1741,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,10,8.18,5.56,0.68,1750,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,15,8.09,5.5,0.68,1807,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,20,7.98,5.42,0.68,1884,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,25,7.84,5.33,0.68,2009,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,30,7.65,5.2,0.68,2100,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,35,7.43,5.05,0.68,2177,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,40,6.82,4.64,0.68,2310,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,22,45,5.63,3.83,0.68,2396,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,-15,8.6,4.82,0.56,1718,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,-5,8.52,4.77,0.56,1733,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,0,8.43,4.72,0.56,1748,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,5,8.32,4.66,0.56,1762,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,10,8.24,4.61,0.56,1771,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,15,8.15,4.56,0.56,1827,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,20,8.03,4.5,0.56,1905,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,25,7.89,4.42,0.56,2030,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,30,7.71,4.32,0.56,2121,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,35,7.48,4.19,0.56,2198,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,40,6.87,3.85,0.56,2331,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,24,45,5.67,3.17,0.56,2417,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,-15,8.72,3.84,0.44,1742,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,-5,8.64,3.8,0.44,1757,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,0,8.54,3.76,0.44,1772,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,5,8.43,3.71,0.44,1786,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,10,8.35,3.67,0.44,1795,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,15,8.26,3.63,0.44,1851,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,20,8.15,3.58,0.44,1929,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,25,8.0,3.52,0.44,2054,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,30,7.81,3.44,0.44,2145,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,35,7.59,3.34,0.44,2222,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,40,6.96,3.06,0.44,2355,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,31,26,45,5.75,2.53,0.44,2441,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,-15,8.29,6.8,0.82,1670,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,-5,8.21,6.73,0.82,1685,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,0,8.12,6.66,0.82,1701,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,5,8.02,6.57,0.82,1715,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,10,7.94,6.51,0.82,1723,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,15,7.85,6.44,0.82,1781,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,20,7.74,6.35,0.82,1859,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,25,7.6,6.24,0.82,1985,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,30,7.43,6.09,0.82,2077,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,35,7.21,5.91,0.82,2155,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,40,6.62,5.43,0.82,2289,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,18,45,5.46,4.48,0.82,2376,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,-15,8.46,6.94,0.82,1696,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,-5,8.38,6.87,0.82,1712,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,0,8.29,6.79,0.82,1727,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,5,8.18,6.71,0.82,1741,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,10,8.1,6.64,0.82,1750,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,15,8.01,6.57,0.82,1807,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,20,7.9,6.48,0.82,1885,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,25,7.76,6.36,0.82,2011,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,30,7.58,6.21,0.82,2103,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,35,7.36,6.03,0.82,2181,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,40,6.75,5.54,0.82,2315,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,20,45,5.57,4.57,0.82,2402,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,-15,8.63,6.21,0.72,1714,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,-5,8.54,6.15,0.72,1730,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,0,8.45,6.08,0.72,1745,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,5,8.34,6.01,0.72,1759,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,10,8.26,5.95,0.72,1767,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,15,8.17,5.88,0.72,1825,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,20,8.06,5.8,0.72,1903,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,25,7.91,5.7,0.72,2029,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,30,7.73,5.57,0.72,2121,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,35,7.5,5.4,0.72,2199,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,40,6.89,4.96,0.72,2333,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,22,45,5.68,4.09,0.72,2420,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,-15,8.69,5.21,0.6,1735,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,-5,8.6,5.16,0.6,1751,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,0,8.51,5.11,0.6,1766,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,5,8.4,5.04,0.6,1780,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,10,8.32,4.99,0.6,1788,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,15,8.23,4.94,0.6,1846,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,20,8.11,4.87,0.6,1924,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,25,7.97,4.78,0.6,2050,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,30,7.78,4.67,0.6,2142,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,35,7.56,4.53,0.6,2220,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,40,6.94,4.16,0.6,2354,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,24,45,5.72,3.43,0.6,2441,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,-15,8.81,4.23,0.48,1759,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,-5,8.72,4.19,0.48,1775,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,0,8.63,4.14,0.48,1790,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,5,8.52,4.09,0.48,1804,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,10,8.43,4.05,0.48,1813,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,15,8.34,4.0,0.48,1870,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,20,8.23,3.95,0.48,1948,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,25,8.08,3.88,0.48,2074,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,30,7.89,3.79,0.48,2166,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,35,7.66,3.68,0.48,2244,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,40,7.03,3.38,0.48,2378,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
ACT-24UR4RJC8,AUW-24U4RJ7,cooling,rated,32,26,45,5.8,2.79,0.48,2466,7.0,0.7,2060.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 98
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,-15,9.68,5.03,0.52,2256,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,-5,9.58,4.98,0.52,2277,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,0,9.48,4.93,0.52,2297,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,5,9.36,4.87,0.52,2316,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,10,9.27,4.82,0.52,2328,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,15,9.17,4.77,0.52,2405,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,20,9.04,4.7,0.52,2511,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,25,8.88,4.62,0.52,2680,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,30,8.67,4.51,0.52,2804,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,35,8.42,4.38,0.52,2909,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,40,7.73,4.02,0.52,3090,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,18,45,6.38,3.32,0.52,3208,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,-15,10.08,4.03,0.4,2280,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,-5,9.98,3.99,0.4,2300,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,0,9.87,3.95,0.4,2321,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,5,9.74,3.9,0.4,2340,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,10,9.65,3.86,0.4,2351,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,15,9.54,3.82,0.4,2429,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,20,9.41,3.76,0.4,2534,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,25,9.24,3.7,0.4,2704,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,30,9.03,3.61,0.4,2828,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,35,8.77,3.51,0.4,2933,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,40,8.05,3.22,0.4,3114,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,21,20,45,6.64,2.66,0.4,3231,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,-15,9.98,5.59,0.56,2279,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,-5,9.88,5.53,0.56,2300,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,0,9.77,5.47,0.56,2321,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,5,9.65,5.4,0.56,2339,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,10,9.55,5.35,0.56,2351,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,15,9.45,5.29,0.56,2429,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,20,9.32,5.22,0.56,2536,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,25,9.15,5.13,0.56,2707,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,30,8.94,5.01,0.56,2832,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,35,8.68,4.86,0.56,2939,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,40,7.97,4.46,0.56,3121,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,18,45,6.57,3.68,0.56,3240,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,-15,10.29,4.53,0.44,2303,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,-5,10.18,4.48,0.44,2323,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,0,10.07,4.43,0.44,2344,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,5,9.94,4.38,0.44,2363,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,10,9.85,4.33,0.44,2375,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
