indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,15,9.74,4.28,0.44,2453,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,20,9.6,4.23,0.44,2560,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,25,9.43,4.15,0.44,2731,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,30,9.21,4.05,0.44,2856,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,35,8.94,3.94,0.44,2962,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,40,8.21,3.61,0.44,3145,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,20,45,6.77,2.98,0.44,3264,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,-15,10.46,3.35,0.32,2319,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,-5,10.36,3.31,0.32,2340,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,0,10.24,3.28,0.32,2361,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,5,10.11,3.24,0.32,2379,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,10,10.01,3.2,0.32,2391,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,15,9.9,3.17,0.32,2469,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,20,9.77,3.13,0.32,2576,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,25,9.59,3.07,0.32,2747,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,30,9.37,3.0,0.32,2872,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,35,9.1,2.91,0.32,2979,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,40,8.35,2.67,0.32,3161,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,22,22,45,6.89,2.2,0.32,3280,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,-15,10.18,6.11,0.6,2302,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,-5,10.08,6.05,0.6,2323,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,0,9.97,5.98,0.6,2344,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,5,9.85,5.91,0.6,2363,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,10,9.75,5.85,0.6,2375,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,15,9.64,5.78,0.6,2454,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,20,9.51,5.71,0.6,2562,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,25,9.34,5.6,0.6,2735,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,30,9.12,5.47,0.6,2861,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,35,8.86,5.31,0.6,2968,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,40,8.13,4.88,0.6,3153,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,18,45,6.71,4.02,0.6,3273,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,-15,10.5,5.04,0.48,2326,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,-5,10.39,4.99,0.48,2347,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,0,10.28,4.93,0.48,2368,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,5,10.15,4.87,0.48,2387,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,10,10.05,4.82,0.48,2399,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,15,9.94,4.77,0.48,2478,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,20,9.8,4.7,0.48,2586,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,25,9.63,4.62,0.48,2759,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,30,9.4,4.51,0.48,2885,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,35,9.13,4.38,0.48,2992,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,40,8.38,4.02,0.48,3177,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,20,45,6.91,3.32,0.48,3297,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,-15,10.67,3.84,0.36,2342,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,-5,10.57,3.8,0.36,2363,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,0,10.45,3.76,0.36,2384,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,5,10.32,3.71,0.36,2403,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,10,10.22,3.68,0.36,2415,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,15,10.11,3.64,0.36,2494,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,20,9.97,3.59,0.36,2602,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,25,9.79,3.52,0.36,2775,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,30,9.56,3.44,0.36,2901,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,35,9.28,3.34,0.36,3009,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,40,8.52,3.07,0.36,3193,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,23,22,45,7.03,2.53,0.36,3313,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,-15,10.39,6.65,0.64,2325,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,-5,10.29,6.58,0.64,2346,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,0,10.18,6.51,0.64,2368,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,5,10.05,6.43,0.64,2387,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,10,9.95,6.37,0.64,2399,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,15,9.84,6.3,0.64,2479,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,20,9.7,6.21,0.64,2588,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,25,9.53,6.1,0.64,2762,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,30,9.31,5.96,0.64,2890,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,35,9.04,5.78,0.64,2998,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,40,8.3,5.31,0.64,3185,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,18,45,6.84,4.38,0.64,3306,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,-15,10.71,5.57,0.52,2349,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,-5,10.6,5.51,0.52,2371,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,0,10.49,5.45,0.52,2392,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,5,10.35,5.38,0.52,2411,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,10,10.25,5.33,0.52,2423,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,15,10.14,5.27,0.52,2503,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,20,10.0,5.2,0.52,2612,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,25,9.82,5.11,0.52,2787,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,30,9.59,4.99,0.52,2914,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,35,9.31,4.84,0.52,3022,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,40,8.55,4.45,0.52,3209,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,20,45,7.05,3.67,0.52,3330,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,-15,10.89,4.36,0.4,2366,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,-5,10.78,4.31,0.4,2387,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,0,10.67,4.27,0.4,2409,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,5,10.53,4.21,0.4,2428,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,10,10.43,4.17,0.4,2440,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,15,10.31,4.12,0.4,2519,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,20,10.17,4.07,0.4,2628,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,25,9.99,4.0,0.4,2803,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,30,9.76,3.9,0.4,2931,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,35,9.47,3.79,0.4,3039,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,40,8.69,3.48,0.4,3225,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,22,45,7.17,2.87,0.4,3347,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,-15,11.04,3.09,0.28,2385,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,-5,10.93,3.06,0.28,2407,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,0,10.82,3.03,0.28,2428,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,5,10.68,2.99,0.28,2447,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,10,10.57,2.96,0.28,2459,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,15,10.46,2.93,0.28,2539,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,20,10.31,2.89,0.28,2648,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,25,10.13,2.84,0.28,2823,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,30,9.89,2.77,0.28,2950,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,35,9.6,2.69,0.28,3058,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,40,8.82,2.47,0.28,3245,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,24,24,45,7.27,2.04,0.28,3366,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,-15,10.71,7.28,0.68,2349,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,-5,10.61,7.21,0.68,2370,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,0,10.49,7.13,0.68,2392,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,5,10.36,7.04,0.68,2411,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,10,10.25,6.97,0.68,2423,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,15,10.14,6.9,0.68,2504,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,20,10.0,6.8,0.68,2614,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,25,9.83,6.68,0.68,2790,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,30,9.6,6.52,0.68,2919,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,35,9.32,6.33,0.68,3029,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,40,8.55,5.82,0.68,3217,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,18,45,7.06,4.8,0.68,3339,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,-15,11.04,6.18,0.56,2373,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,-5,10.93,6.12,0.56,2395,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,0,10.81,6.05,0.56,2416,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,5,10.67,5.98,0.56,2436,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,10,10.57,5.92,0.56,2448,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,15,10.45,5.85,0.56,2528,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,20,10.31,5.77,0.56,2638,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,25,10.13,5.67,0.56,2815,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,30,9.89,5.54,0.56,2944,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,35,9.6,5.38,0.56,3053,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,40,8.81,4.94,0.56,3241,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,20,45,7.27,4.07,0.56,3364,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,-15,11.23,4.94,0.44,2390,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,-5,11.12,4.89,0.44,2411,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,0,11.0,4.84,0.44,2433,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,5,10.86,4.78,0.44,2452,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,10,10.75,4.73,0.44,2464,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,15,10.63,4.68,0.44,2545,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,20,10.48,4.61,0.44,2655,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,25,10.3,4.53,0.44,2831,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,30,10.06,4.43,0.44,2960,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,35,9.76,4.3,0.44,3070,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,40,8.96,3.94,0.44,3258,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,22,45,7.39,3.25,0.44,3381,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,-15,11.39,3.64,0.32,2409,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,-5,11.27,3.61,0.32,2431,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,0,11.15,3.57,0.32,2452,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,5,11.01,3.52,0.32,2472,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,10,10.9,3.49,0.32,2484,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,15,10.78,3.45,0.32,2564,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,20,10.63,3.4,0.32,2675,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,25,10.44,3.34,0.32,2851,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,30,10.2,3.26,0.32,2980,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,35,9.9,3.17,0.32,3089,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,40,9.09,2.91,0.32,3278,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,25,24,45,7.5,2.4,0.32,3400,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,-15,11.04,7.95,0.72,2372,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,-5,10.93,7.87,0.72,2394,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,0,10.82,7.79,0.72,2416,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,5,10.68,7.69,0.72,2435,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,10,10.57,7.61,0.72,2448,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,15,10.46,7.53,0.72,2529,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,20,10.31,7.42,0.72,2640,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,25,10.13,7.29,0.72,2818,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,30,9.89,7.12,0.72,2949,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,35,9.6,6.91,0.72,3059,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,40,8.82,6.35,0.72,3249,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,18,45,7.27,5.24,0.72,3373,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,-15,11.38,6.83,0.6,2397,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,-5,11.27,6.76,0.6,2419,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,0,11.15,6.69,0.6,2441,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,5,11.0,6.6,0.6,2460,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,10,10.89,6.54,0.6,2472,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,15,10.78,6.47,0.6,2554,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,20,10.63,6.38,0.6,2665,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,25,10.44,6.26,0.6,2843,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,30,10.19,6.12,0.6,2973,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,35,9.9,5.94,0.6,3084,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,40,9.09,5.45,0.6,3274,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,20,45,7.5,4.5,0.6,3398,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,-15,11.58,5.56,0.48,2414,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,-5,11.46,5.5,0.48,2436,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,0,11.34,5.44,0.48,2457,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,5,11.19,5.37,0.48,2477,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,10,11.08,5.32,0.48,2489,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,15,10.96,5.26,0.48,2571,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,20,10.81,5.19,0.48,2682,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,25,10.62,5.1,0.48,2860,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,30,10.37,4.98,0.48,2990,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,35,10.07,4.83,0.48,3101,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,40,9.24,4.44,0.48,3291,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,22,45,7.62,3.66,0.48,3415,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,-15,11.74,4.23,0.36,2434,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,-5,11.62,4.18,0.36,2455,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,0,11.5,4.14,0.36,2477,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,5,11.35,4.09,0.36,2497,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,10,11.24,4.04,0.36,2509,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,15,11.11,4.0,0.36,2590,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,20,10.96,3.95,0.36,2702,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,25,10.77,3.88,0.36,2880,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,30,10.51,3.78,0.36,3010,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,35,10.21,3.67,0.36,3120,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,40,9.37,3.37,0.36,3311,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,24,45,7.73,2.78,0.36,3435,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,-15,11.93,2.86,0.24,2457,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,-5,11.81,2.83,0.24,2478,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,0,11.68,2.8,0.24,2500,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,5,11.53,2.77,0.24,2520,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,10,11.41,2.74,0.24,2532,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,15,11.29,2.71,0.24,2613,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,20,11.13,2.67,0.24,2724,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,25,10.94,2.63,0.24,2903,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,30,10.68,2.56,0.24,3033,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,35,10.37,2.49,0.24,3143,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,40,9.52,2.28,0.24,3334,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,26,26,45,7.85,1.88,0.24,3457,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,-15,11.27,8.56,0.76,2396,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,-5,11.16,8.48,0.76,2418,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,0,11.04,8.39,0.76,2440,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,5,10.89,8.28,0.76,2460,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,10,10.79,8.2,0.76,2472,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,15,10.67,8.11,0.76,2554,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,20,10.52,8.0,0.76,2667,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,25,10.34,7.86,0.76,2847,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,30,10.09,7.67,0.76,2978,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,35,9.8,7.45,0.76,3090,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,40,9.0,6.84,0.76,3282,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,18,45,7.42,5.64,0.76,3407,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,-15,11.5,8.05,0.7,2406,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,-5,11.39,7.97,0.7,2428,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,0,11.26,7.88,0.7,2450,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,5,11.12,7.78,0.7,2470,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,10,11.01,7.7,0.7,2482,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,15,10.89,7.62,0.7,2564,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,20,10.74,7.52,0.7,2677,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,25,10.55,7.38,0.7,2857,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,30,10.3,7.21,0.7,2988,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,35,10.0,7.0,0.7,3100,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,40,9.18,6.43,0.7,3292,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,19,45,7.57,5.3,0.7,3417,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,-15,11.61,7.43,0.64,2421,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,-5,11.5,7.36,0.64,2443,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,0,11.37,7.28,0.64,2465,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,5,11.23,7.19,0.64,2485,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,10,11.12,7.12,0.64,2497,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,15,11.0,7.04,0.64,2579,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,20,10.84,6.94,0.64,2692,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,25,10.65,6.82,0.64,2872,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,30,10.4,6.66,0.64,3003,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,35,10.1,6.46,0.64,3115,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,40,9.27,5.93,0.64,3307,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,20,45,7.65,4.9,0.64,3432,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,-15,11.81,6.14,0.52,2438,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,-5,11.69,6.08,0.52,2460,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,0,11.57,6.02,0.52,2482,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,5,11.42,5.94,0.52,2502,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,10,11.31,5.88,0.52,2514,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,15,11.18,5.82,0.52,2596,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,20,11.03,5.73,0.52,2709,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,25,10.83,5.63,0.52,2889,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,30,10.58,5.5,0.52,3020,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,35,10.27,5.34,0.52,3132,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,40,9.43,4.9,0.52,3324,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,22,45,7.78,4.05,0.52,3449,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,-15,11.98,4.79,0.4,2458,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,-5,11.86,4.74,0.4,2480,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,0,11.73,4.69,0.4,2502,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,5,11.58,4.63,0.4,2522,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,10,11.46,4.59,0.4,2534,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,15,11.34,4.54,0.4,2616,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,20,11.18,4.47,0.4,2729,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,25,10.99,4.39,0.4,2909,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,30,10.73,4.29,0.4,3040,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,35,10.42,4.17,0.4,3152,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,40,9.56,3.82,0.4,3344,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,24,45,7.89,3.16,0.4,3469,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,-15,12.17,3.41,0.28,2481,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,-5,12.05,3.37,0.28,2503,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,0,11.92,3.34,0.28,2525,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,5,11.76,3.29,0.28,2545,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,10,11.65,3.26,0.28,2557,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,15,11.52,3.23,0.28,2639,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,20,11.36,3.18,0.28,2752,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,25,11.16,3.13,0.28,2932,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,30,10.9,3.05,0.28,3063,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,35,10.58,2.96,0.28,3175,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,40,9.71,2.72,0.28,3367,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,27,26,45,8.01,2.24,0.28,3492,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,-15,11.38,9.11,0.8,2420,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,-5,11.27,9.02,0.8,2442,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,0,11.15,8.92,0.8,2465,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,5,11.0,8.8,0.8,2485,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,10,10.89,8.72,0.8,2497,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,15,10.78,8.62,0.8,2580,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,20,10.63,8.5,0.8,2694,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,25,10.44,8.35,0.8,2875,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,30,10.19,8.16,0.8,3008,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,35,9.9,7.92,0.8,3121,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,40,9.09,7.27,0.8,3315,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,18,45,7.5,6.0,0.8,3441,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,-15,11.61,7.9,0.68,2446,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,-5,11.5,7.82,0.68,2468,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,0,11.37,7.73,0.68,2490,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,5,11.23,7.64,0.68,2510,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,10,11.12,7.56,0.68,2522,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,15,11.0,7.48,0.68,2605,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,20,10.84,7.37,0.68,2719,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,25,10.65,7.24,0.68,2901,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,30,10.4,7.07,0.68,3033,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,35,10.1,6.87,0.68,3146,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,40,9.27,6.3,0.68,3340,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,20,45,7.65,5.2,0.68,3467,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,-15,11.73,6.57,0.56,2463,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,-5,11.61,6.5,0.56,2485,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,0,11.49,6.43,0.56,2507,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,5,11.34,6.35,0.56,2527,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,10,11.23,6.29,0.56,2540,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,15,11.11,6.22,0.56,2622,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,20,10.95,6.13,0.56,2736,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,25,10.76,6.03,0.56,2918,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,30,10.51,5.88,0.56,3051,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,35,10.2,5.71,0.56,3163,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,40,9.36,5.24,0.56,3357,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,22,45,7.73,4.33,0.56,3484,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,-15,11.93,5.25,0.44,2483,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,-5,11.81,5.2,0.44,2505,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,0,11.68,5.14,0.44,2527,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,5,11.53,5.07,0.44,2547,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,10,11.42,5.02,0.44,2560,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,15,11.3,4.97,0.44,2643,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,20,11.14,4.9,0.44,2756,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,25,10.94,4.81,0.44,2938,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,30,10.69,4.7,0.44,3071,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,35,10.37,4.56,0.44,3184,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,40,9.52,4.19,0.44,3378,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,24,45,7.86,3.46,0.44,3504,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,-15,12.1,3.87,0.32,2506,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,-5,11.98,3.83,0.32,2528,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,0,11.85,3.79,0.32,2551,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,5,11.69,3.74,0.32,2570,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,10,11.58,3.71,0.32,2583,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,15,11.45,3.67,0.32,2666,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,20,11.3,3.61,0.32,2779,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,25,11.1,3.55,0.32,2961,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,30,10.84,3.47,0.32,3094,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,35,10.52,3.37,0.32,3207,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,40,9.66,3.09,0.32,3401,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,28,26,45,7.97,2.55,0.32,3527,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,-15,11.5,9.43,0.82,2445,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,-5,11.38,9.33,0.82,2467,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,0,11.26,9.23,0.82,2489,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,5,11.11,9.11,0.82,2509,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,10,11.0,9.02,0.82,2522,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,15,10.88,8.92,0.82,2606,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,20,10.73,8.8,0.82,2721,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,25,10.54,8.65,0.82,2904,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,30,10.3,8.44,0.82,3038,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,35,10.0,8.2,0.82,3152,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,40,9.18,7.53,0.82,3348,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,18,45,7.57,6.21,0.82,3476,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,-15,11.73,8.45,0.72,2470,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,-5,11.61,8.36,0.72,2492,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
