indoor_model,outdoor_model,mode,frequency,indoor_db_c,indoor_wb_c,outdoor_db_c,q_kw,shc_kw,shf,input_w,rated_capacity_kw,rated_shf,rated_input_w,sv_source_doc,sv_source_ref
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,0,11.49,8.27,0.72,2515,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,5,11.34,8.17,0.72,2535,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,10,11.23,8.08,0.72,2548,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,15,11.11,8.0,0.72,2631,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,20,10.95,7.89,0.72,2746,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,25,10.76,7.75,0.72,2930,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,30,10.51,7.57,0.72,3064,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,35,10.2,7.34,0.72,3178,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,40,9.36,6.74,0.72,3374,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,20,45,7.73,5.56,0.72,3501,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,-15,11.97,7.18,0.6,2487,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,-5,11.85,7.11,0.6,2510,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,0,11.72,7.03,0.6,2532,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,5,11.57,6.94,0.6,2552,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,10,11.45,6.87,0.6,2565,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,15,11.33,6.8,0.6,2649,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,20,11.17,6.7,0.6,2763,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,25,10.97,6.58,0.6,2947,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,30,10.72,6.43,0.6,3081,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,35,10.41,6.24,0.6,3195,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,40,9.55,5.73,0.6,3391,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,22,45,7.88,4.73,0.6,3519,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,-15,12.05,5.78,0.48,2508,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,-5,11.93,5.73,0.48,2530,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,0,11.8,5.66,0.48,2553,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,5,11.65,5.59,0.48,2573,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,10,11.53,5.54,0.48,2585,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,15,11.41,5.48,0.48,2669,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,20,11.25,5.4,0.48,2784,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,25,11.05,5.3,0.48,2967,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,30,10.79,5.18,0.48,3102,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,35,10.48,5.03,0.48,3215,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,40,9.62,4.62,0.48,3411,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,24,45,7.94,3.81,0.48,3539,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,-15,12.22,4.4,0.36,2531,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,-5,12.1,4.35,0.36,2554,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,0,11.97,4.31,0.36,2576,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,5,11.81,4.25,0.36,2596,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,10,11.69,4.21,0.36,2609,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,15,11.57,4.16,0.36,2693,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,20,11.41,4.11,0.36,2807,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,25,11.21,4.03,0.36,2991,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,30,10.94,3.94,0.36,3125,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,35,10.62,3.82,0.36,3239,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,40,9.75,3.51,0.36,3435,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,29,26,45,8.05,2.9,0.36,3562,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,-15,11.61,9.52,0.82,2469,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,-5,11.5,9.43,0.82,2491,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,0,11.37,9.32,0.82,2514,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,5,11.22,9.2,0.82,2535,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,10,11.11,9.11,0.82,2547,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,15,10.99,9.01,0.82,2632,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,20,10.84,8.89,0.82,2748,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,25,10.65,8.73,0.82,2933,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,30,10.4,8.53,0.82,3069,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,35,10.1,8.28,0.82,3184,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,40,9.27,7.6,0.82,3382,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,18,45,7.65,6.27,0.82,3511,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,-15,11.85,9.0,0.76,2495,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,-5,11.73,8.92,0.76,2517,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,0,11.6,8.82,0.76,2540,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,5,11.45,8.71,0.76,2560,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,10,11.34,8.62,0.76,2573,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,15,11.22,8.53,0.76,2658,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,20,11.06,8.41,0.76,2773,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,25,10.87,8.26,0.76,2959,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,30,10.61,8.07,0.76,3094,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,35,10.3,7.83,0.76,3209,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,40,9.46,7.19,0.76,3407,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,20,45,7.8,5.93,0.76,3536,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,-15,12.08,7.73,0.64,2512,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,-5,11.97,7.66,0.64,2535,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,0,11.84,7.57,0.64,2557,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,5,11.68,7.48,0.64,2578,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,10,11.57,7.4,0.64,2591,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,15,11.44,7.32,0.64,2675,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,20,11.28,7.22,0.64,2791,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,25,11.08,7.09,0.64,2976,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,30,10.82,6.93,0.64,3112,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,35,10.51,6.73,0.64,3227,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,40,9.65,6.17,0.64,3425,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,22,45,7.96,5.09,0.64,3554,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,-15,12.17,6.33,0.52,2533,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,-5,12.05,6.27,0.52,2555,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,0,11.92,6.2,0.52,2578,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,5,11.77,6.12,0.52,2598,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,10,11.65,6.06,0.52,2611,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,15,11.52,5.99,0.52,2696,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,20,11.36,5.91,0.52,2812,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,25,11.16,5.8,0.52,2997,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,30,10.9,5.67,0.52,3133,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,35,10.58,5.5,0.52,3248,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,40,9.72,5.05,0.52,3446,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,24,45,8.01,4.17,0.52,3574,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,-15,12.34,4.94,0.4,2557,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,-5,12.22,4.89,0.4,2579,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,0,12.09,4.83,0.4,2602,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,5,11.93,4.77,0.4,2622,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,10,11.81,4.72,0.4,2635,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,15,11.68,4.67,0.4,2719,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,20,11.52,4.61,0.4,2835,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,25,11.32,4.53,0.4,3021,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,30,11.05,4.42,0.4,3156,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,35,10.73,4.29,0.4,3271,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,40,9.85,3.94,0.4,3469,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,30,26,45,8.13,3.25,0.4,3598,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,-15,11.73,9.62,0.82,2494,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,-5,11.61,9.52,0.82,2516,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,0,11.48,9.42,0.82,2539,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,5,11.34,9.3,0.82,2560,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,10,11.22,9.2,0.82,2573,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,15,11.1,9.1,0.82,2658,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,20,10.95,8.98,0.82,2775,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,25,10.76,8.82,0.82,2963,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,30,10.5,8.61,0.82,3099,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,35,10.2,8.36,0.82,3215,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,40,9.36,7.68,0.82,3415,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,18,45,7.72,6.33,0.82,3546,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,-15,11.97,9.57,0.8,2520,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,-5,11.85,9.48,0.8,2542,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,0,11.72,9.38,0.8,2565,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,5,11.57,9.25,0.8,2586,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,10,11.45,9.16,0.8,2599,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,15,11.33,9.06,0.8,2684,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,20,11.17,8.94,0.8,2801,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,25,10.98,8.78,0.8,2989,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,30,10.72,8.57,0.8,3125,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,35,10.41,8.32,0.8,3241,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,40,9.55,7.64,0.8,3441,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,20,45,7.88,6.3,0.8,3572,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,-15,12.21,8.3,0.68,2537,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,-5,12.08,8.22,0.68,2560,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,0,11.95,8.13,0.68,2583,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,5,11.8,8.02,0.68,2604,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,10,11.68,7.94,0.68,2617,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,15,11.56,7.86,0.68,2702,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,20,11.4,7.75,0.68,2819,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,25,11.19,7.61,0.68,3006,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,30,10.93,7.43,0.68,3143,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,35,10.61,7.22,0.68,3259,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,40,9.74,6.63,0.68,3459,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,22,45,8.04,5.47,0.68,3589,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,-15,12.29,6.88,0.56,2558,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,-5,12.17,6.82,0.56,2581,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,0,12.04,6.74,0.56,2604,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,5,11.88,6.65,0.56,2624,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,10,11.77,6.59,0.56,2637,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,15,11.64,6.52,0.56,2723,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,20,11.48,6.43,0.56,2840,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,25,11.27,6.31,0.56,3027,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,30,11.01,6.17,0.56,3164,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,35,10.69,5.99,0.56,3280,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,40,9.81,5.49,0.56,3480,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,24,45,8.1,4.53,0.56,3610,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,-15,12.46,5.48,0.44,2582,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,-5,12.34,5.43,0.44,2605,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,0,12.21,5.37,0.44,2628,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,5,12.05,5.3,0.44,2648,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,10,11.93,5.25,0.44,2661,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,15,11.8,5.19,0.44,2747,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,20,11.64,5.12,0.44,2864,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,25,11.43,5.03,0.44,3051,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,30,11.16,4.91,0.44,3188,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,35,10.84,4.77,0.44,3304,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,40,9.95,4.38,0.44,3504,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,31,26,45,8.21,3.61,0.44,3634,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,-15,11.84,9.71,0.82,2519,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,-5,11.73,9.62,0.82,2542,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,0,11.6,9.51,0.82,2565,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,5,11.45,9.39,0.82,2586,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,10,11.34,9.3,0.82,2599,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,15,11.21,9.2,0.82,2685,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,20,11.06,9.07,0.82,2803,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,25,10.86,8.91,0.82,2992,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,30,10.61,8.7,0.82,3130,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,35,10.3,8.45,0.82,3248,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,40,9.46,7.75,0.82,3450,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,18,45,7.8,6.4,0.82,3581,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,-15,12.09,9.91,0.82,2545,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,-5,11.97,9.81,0.82,2568,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,0,11.84,9.71,0.82,2591,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,5,11.68,9.58,0.82,2612,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,10,11.57,9.49,0.82,2625,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,15,11.44,9.38,0.82,2711,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,20,11.28,9.25,0.82,2829,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,25,11.09,9.09,0.82,3018,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,30,10.83,8.88,0.82,3157,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,35,10.51,8.62,0.82,3274,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,40,9.65,7.91,0.82,3476,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,20,45,7.96,6.53,0.82,3607,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,-15,12.33,8.88,0.72,2563,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,-5,12.21,8.79,0.72,2586,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,0,12.07,8.69,0.72,2609,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,5,11.92,8.58,0.72,2630,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,10,11.8,8.5,0.72,2643,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,15,11.67,8.4,0.72,2729,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,20,11.51,8.29,0.72,2847,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,25,11.31,8.14,0.72,3036,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,30,11.04,7.95,0.72,3174,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,35,10.72,7.72,0.72,3292,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,40,9.84,7.09,0.72,3494,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,22,45,8.12,5.85,0.72,3625,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,-15,12.41,7.45,0.6,2584,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,-5,12.29,7.37,0.6,2607,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,0,12.16,7.29,0.6,2630,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,5,12.0,7.2,0.6,2651,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,10,11.88,7.13,0.6,2664,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,15,11.75,7.05,0.6,2750,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,20,11.59,6.95,0.6,2868,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,25,11.39,6.83,0.6,3057,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,30,11.12,6.67,0.6,3195,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,35,10.8,6.48,0.6,3313,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,40,9.91,5.95,0.6,3515,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,24,45,8.18,4.91,0.6,3646,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,-15,12.59,6.04,0.48,2608,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,-5,12.46,5.98,0.48,2631,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,0,12.33,5.92,0.48,2654,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,5,12.17,5.84,0.48,2675,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,10,12.05,5.78,0.48,2688,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,15,11.92,5.72,0.48,2774,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,20,11.75,5.64,0.48,2892,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,25,11.55,5.54,0.48,3081,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,30,11.28,5.41,0.48,3220,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,35,10.95,5.25,0.48,3337,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,40,10.05,4.82,0.48,3539,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AUC-36UR4RKC8,AUW-36U4RK7,cooling,rated,32,26,45,8.29,3.98,0.48,3670,10.0,0.7,3100.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 99
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,-15,6.0,3.12,0.52,1321,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,-5,5.94,3.09,0.52,1333,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,0,5.88,3.06,0.52,1345,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,5,5.8,3.02,0.52,1356,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,10,5.74,2.99,0.52,1363,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,15,5.68,2.95,0.52,1408,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,20,5.6,2.91,0.52,1470,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,25,5.5,2.86,0.52,1570,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,30,5.38,2.8,0.52,1642,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,35,5.22,2.71,0.52,1704,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,40,4.79,2.49,0.52,1810,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,18,45,3.95,2.06,0.52,1879,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,-15,6.25,2.5,0.4,1344,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,-5,6.19,2.48,0.4,1356,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,0,6.12,2.45,0.4,1368,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,5,6.04,2.42,0.4,1379,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,10,5.98,2.39,0.4,1386,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,15,5.92,2.37,0.4,1432,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,20,5.84,2.33,0.4,1494,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,25,5.73,2.29,0.4,1593,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,30,5.6,2.24,0.4,1666,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,35,5.43,2.17,0.4,1728,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,40,4.99,2.0,0.4,1834,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,21,20,45,4.12,1.65,0.4,1903,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,-15,6.19,3.47,0.56,1334,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,-5,6.13,3.43,0.56,1346,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,0,6.06,3.39,0.56,1359,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,5,5.98,3.35,0.56,1370,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,10,5.92,3.32,0.56,1376,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,15,5.86,3.28,0.56,1422,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,20,5.78,3.24,0.56,1485,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,25,5.68,3.18,0.56,1586,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,30,5.54,3.1,0.56,1659,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,35,5.38,3.01,0.56,1721,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,40,4.94,2.77,0.56,1829,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,18,45,4.08,2.28,0.56,1898,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,-15,6.38,2.81,0.44,1358,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,-5,6.31,2.78,0.44,1370,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,0,6.25,2.75,0.44,1382,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,5,6.16,2.71,0.44,1393,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,10,6.1,2.69,0.44,1400,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,15,6.04,2.66,0.44,1446,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,20,5.95,2.62,0.44,1509,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,25,5.85,2.57,0.44,1609,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,30,5.71,2.51,0.44,1683,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,35,5.55,2.44,0.44,1745,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,40,5.09,2.24,0.44,1852,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,20,45,4.2,1.85,0.44,1922,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,-15,6.49,2.08,0.32,1374,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,-5,6.42,2.05,0.32,1386,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,0,6.35,2.03,0.32,1398,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,5,6.27,2.01,0.32,1410,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,10,6.21,1.99,0.32,1416,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,15,6.14,1.96,0.32,1462,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,20,6.06,1.94,0.32,1525,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,25,5.95,1.9,0.32,1626,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,30,5.81,1.86,0.32,1699,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,35,5.64,1.8,0.32,1761,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,40,5.18,1.66,0.32,1869,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,22,22,45,4.27,1.37,0.32,1938,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,-15,6.31,3.79,0.6,1347,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,-5,6.25,3.75,0.6,1360,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,0,6.18,3.71,0.6,1372,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,5,6.1,3.66,0.6,1383,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,10,6.04,3.63,0.6,1390,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,15,5.98,3.59,0.6,1437,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,20,5.9,3.54,0.6,1500,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,25,5.79,3.47,0.6,1602,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,30,5.66,3.39,0.6,1676,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,35,5.49,3.29,0.6,1739,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,40,5.04,3.02,0.6,1847,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,18,45,4.16,2.49,0.6,1918,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,-15,6.51,3.12,0.48,1372,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,-5,6.44,3.09,0.48,1384,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,0,6.37,3.06,0.48,1396,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,5,6.29,3.02,0.48,1407,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,10,6.23,2.99,0.48,1414,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,15,6.16,2.96,0.48,1461,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,20,6.08,2.92,0.48,1524,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,25,5.97,2.86,0.48,1626,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,30,5.83,2.8,0.48,1700,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,35,5.66,2.72,0.48,1763,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,40,5.19,2.49,0.48,1871,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,20,45,4.29,2.06,0.48,1942,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,-15,6.62,2.38,0.36,1388,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,-5,6.55,2.36,0.36,1400,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,0,6.48,2.33,0.36,1413,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,5,6.4,2.3,0.36,1424,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,10,6.33,2.28,0.36,1431,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,15,6.27,2.26,0.36,1477,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,20,6.18,2.22,0.36,1540,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,25,6.07,2.19,0.36,1642,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,30,5.93,2.13,0.36,1716,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,35,5.75,2.07,0.36,1779,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,40,5.28,1.9,0.36,1887,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,23,22,45,4.36,1.57,0.36,1958,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,-15,6.44,4.12,0.64,1361,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,-5,6.38,4.08,0.64,1374,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,0,6.31,4.04,0.64,1386,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,5,6.23,3.99,0.64,1397,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,10,6.17,3.95,0.64,1404,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,15,6.1,3.9,0.64,1451,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,20,6.02,3.85,0.64,1515,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,25,5.91,3.78,0.64,1618,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,30,5.77,3.69,0.64,1693,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,35,5.6,3.59,0.64,1756,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,40,5.14,3.29,0.64,1866,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,18,45,4.24,2.72,0.64,1937,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,-15,6.64,3.45,0.52,1385,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,-5,6.57,3.42,0.52,1398,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,0,6.5,3.38,0.52,1410,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,5,6.42,3.34,0.52,1422,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,10,6.36,3.3,0.52,1429,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,15,6.29,3.27,0.52,1475,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,20,6.2,3.22,0.52,1539,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,25,6.09,3.17,0.52,1642,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,30,5.95,3.09,0.52,1717,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,35,5.77,3.0,0.52,1780,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,40,5.3,2.76,0.52,1890,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,20,45,4.37,2.27,0.52,1961,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,-15,6.75,2.7,0.4,1402,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,-5,6.69,2.67,0.4,1414,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,0,6.61,2.65,0.4,1427,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,5,6.53,2.61,0.4,1438,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,10,6.46,2.59,0.4,1445,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,15,6.39,2.56,0.4,1492,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,20,6.31,2.52,0.4,1556,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,25,6.19,2.48,0.4,1659,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,30,6.05,2.42,0.4,1733,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,35,5.87,2.35,0.4,1797,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,40,5.39,2.16,0.4,1906,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,22,45,4.45,1.78,0.4,1978,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
AVT-21UR4RB8,AUW-21U4RJ7,cooling,rated,24,24,-15,6.85,1.92,0.28,1421,6.2,0.7,1820.0,17cdc50d-d0c2-4e37-8186-20f7baf84d6f.pdf,page 100
